
Version,
  24.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  attic - vented,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  54.9015911927572,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  attic - vented 1,                       !- Name
  attic - vented,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  54.9015911927572,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Roof1:0,                                !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6774653507701, 102.297096802503, 2.7483816, !- X,Y,Z Vertex 1 {m}
  -14.6774653507701, 92.4235613927569, 6.03956006991528, !- X,Y,Z Vertex 2 {m}
  -12.07556031301, 92.4235613927569, 6.03956006991528, !- X,Y,Z Vertex 3 {m}
  -12.07556031301, 102.297096802503, 2.7483816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof1:180,                              !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.9235650492299, -102.297096802503, 2.7483816, !- X,Y,Z Vertex 1 {m}
  -28.9235650492299, -92.4235613927569, 6.03956006991528, !- X,Y,Z Vertex 2 {m}
  -31.52547008699, -92.4235613927569, 6.03956006991528, !- X,Y,Z Vertex 3 {m}
  -31.52547008699, -102.297096802503, 2.7483816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof1:270,                              !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -102.297096802503, 28.9235650492299, 2.7483816, !- X,Y,Z Vertex 1 {m}
  -92.4235613927569, 28.9235650492299, 6.03956006991528, !- X,Y,Z Vertex 2 {m}
  -92.4235613927569, 31.52547008699, 6.03956006991528, !- X,Y,Z Vertex 3 {m}
  -102.297096802503, 31.52547008699, 2.7483816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof1:90,                               !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  102.297096802503, -28.9235650492299, 2.7483816, !- X,Y,Z Vertex 1 {m}
  92.4235613927569, -28.9235650492299, 6.03956006991528, !- X,Y,Z Vertex 2 {m}
  92.4235613927569, -31.52547008699, 6.03956006991528, !- X,Y,Z Vertex 3 {m}
  102.297096802503, -31.52547008699, 2.7483816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  Floor1 construction Reversed,           !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Floor1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0685305092423, -5.0685305092423, 2.7483816, !- X,Y,Z Vertex 1 {m}
  -5.0685305092423, 5.0685305092423, 2.7483816, !- X,Y,Z Vertex 2 {m}
  5.0685305092423, 5.0685305092423, 2.7483816, !- X,Y,Z Vertex 3 {m}
  5.0685305092423, -5.0685305092423, 2.7483816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2:0,                                !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.44381448699, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -41.44381448699, 102.297096802503, 2.7483816, !- X,Y,Z Vertex 2 {m}
  -39.9963295224845, 102.297096802503, 2.7483816, !- X,Y,Z Vertex 3 {m}
  -39.9963295224845, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2:180,                              !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.64946392043599, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -2.64946392043599, -102.297096802503, 2.7483816, !- X,Y,Z Vertex 2 {m}
  -4.09694888494145, -102.297096802503, 2.7483816, !- X,Y,Z Vertex 3 {m}
  -4.09694888494145, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2:270,                              !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -102.297096802503, 14.7787978847245, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -102.297096802503, 14.7787978847245, 2.7483816, !- X,Y,Z Vertex 2 {m}
  -102.297096802503, 16.2262828492299, 2.7483816, !- X,Y,Z Vertex 3 {m}
  -102.297096802503, 16.2262828492299, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2:90,                               !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  102.297096802503, -16.5292642847245, 0.3099816, !- X,Y,Z Vertex 1 {m}
  102.297096802503, -16.5292642847245, 2.7483816, !- X,Y,Z Vertex 2 {m}
  102.297096802503, -17.9767492492299, 2.7483816, !- X,Y,Z Vertex 3 {m}
  102.297096802503, -17.9767492492299, 0.3099816; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  infil attic - vented 1,                 !- Name
  attic - vented 1,                       !- Zone or Space Name
  Always On Discrete,                     !- Schedule Name
  3680.95544211869,                       !- Effective Air Leakage Area {cm2}
  0.000398424677974801,                   !- Stack Coefficient
  1.34863123779583e-05;                   !- Wind Coefficient

ZoneMixing,
  whole house fan mix,                    !- Name
  attic - vented,                         !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  conditioned space;                      !- Source Zone or Space Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Zone,
  conditioned space,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  496.100108721669,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  conditioned space 1,                    !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  496.100108721669,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

Shading:Zone:Detailed,
  Window1 overhangs,                      !- Name
  surface Window1,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.3644301009779, 102.297096802503, 1.4255496, !- X,Y,Z Vertex 1 {m}
  -17.4801639558675, 102.297096802503, 1.4255496, !- X,Y,Z Vertex 2 {m}
  -17.4801639558675, 102.906696802503, 1.4255496, !- X,Y,Z Vertex 3 {m}
  -18.3644301009779, 102.906696802503, 1.4255496; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window11 overhangs,                     !- Name
  surface Window11,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.0040007607182, 102.297096802503, 1.3981176, !- X,Y,Z Vertex 1 {m}
  -18.9947565009779, 102.297096802503, 1.3981176, !- X,Y,Z Vertex 2 {m}
  -18.9947565009779, 102.906696802503, 1.3981176, !- X,Y,Z Vertex 3 {m}
  -20.0040007607182, 102.906696802503, 1.3981176; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window12 overhangs,                     !- Name
  surface Window12,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.9483714204584, 102.297096802503, 1.3981176, !- X,Y,Z Vertex 1 {m}
  -20.6343271607182, 102.297096802503, 1.3981176, !- X,Y,Z Vertex 2 {m}
  -20.6343271607182, 103.516296802503, 1.3981176, !- X,Y,Z Vertex 3 {m}
  -21.9483714204584, 103.516296802503, 1.3981176; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window15 overhangs,                     !- Name
  surface Window15,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.240105713546, 102.297096802503, 1.1207496, !- X,Y,Z Vertex 1 {m}
  -24.7741722204584, 102.297096802503, 1.1207496, !- X,Y,Z Vertex 2 {m}
  -24.7741722204584, 104.738544802503, 1.1207496, !- X,Y,Z Vertex 3 {m}
  -26.240105713546, 104.738544802503, 1.1207496; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window2 overhangs,                      !- Name
  surface Window2,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -24.4309241041195, -102.297096802503, 1.4255496, !- X,Y,Z Vertex 1 {m}
  -25.3151902492299, -102.297096802503, 1.4255496, !- X,Y,Z Vertex 2 {m}
  -25.3151902492299, -103.516296802503, 1.4255496, !- X,Y,Z Vertex 3 {m}
  -24.4309241041195, -103.516296802503, 1.4255496; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window4 overhangs,                      !- Name
  surface Window4,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.1988657224845, 102.297096802503, 1.5505176, !- X,Y,Z Vertex 1 {m}
  -26.870432113546, 102.297096802503, 1.5505176, !- X,Y,Z Vertex 2 {m}
  -26.870432113546, 103.516296802503, 1.5505176, !- X,Y,Z Vertex 3 {m}
  -29.1988657224845, 103.516296802503, 1.5505176; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window6 overhangs,                      !- Name
  surface Window6,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.0621990849414, -102.297096802503, 1.3493496, !- X,Y,Z Vertex 1 {m}
  -19.5279113041195, -102.297096802503, 1.3493496, !- X,Y,Z Vertex 2 {m}
  -19.5279113041195, -103.516296802503, 1.3493496, !- X,Y,Z Vertex 3 {m}
  -18.0621990849414, -103.516296802503, 1.3493496; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window7 overhangs,                      !- Name
  surface Window7,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  42.9806842922245, -101.689257397268, 2.1113496, !- X,Y,Z Vertex 1 {m}
  42.2672370750063, -102.402704614487, 2.1113496, !- X,Y,Z Vertex 2 {m}
  43.1293416626289, -103.264809202109, 2.1113496, !- X,Y,Z Vertex 3 {m}
  43.8427888798471, -102.551361984891, 2.1113496; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window8 overhangs,                      !- Name
  surface Window8,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -101.689257397268, -42.9806842922245, 2.1113496, !- X,Y,Z Vertex 1 {m}
  -102.402704614487, -42.2672370750063, 2.1113496, !- X,Y,Z Vertex 2 {m}
  -103.264809202109, -43.1293416626289, 2.1113496, !- X,Y,Z Vertex 3 {m}
  -102.551361984891, -43.8427888798471, 2.1113496; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1,                                 !- Name
  Ceiling,                                !- Surface Type
  Floor1 construction,                    !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.0685305092423, -5.0685305092423, 2.7483816, !- X,Y,Z Vertex 1 {m}
  5.0685305092423, 5.0685305092423, 2.7483816, !- X,Y,Z Vertex 2 {m}
  -5.0685305092423, 5.0685305092423, 2.7483816, !- X,Y,Z Vertex 3 {m}
  -5.0685305092423, -5.0685305092423, 2.7483816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  FoundationWall1 construction,           !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.299155113009991, 102.297096802503, -1.98001128, !- X,Y,Z Vertex 1 {m}
  -0.299155113009991, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 2 {m}
  38.10564488699, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 3 {m}
  38.10564488699, 102.297096802503, -0.775541828571424, !- X,Y,Z Vertex 4 {m}
  42.37284488699, 102.297096802503, -0.775541828571424, !- X,Y,Z Vertex 5 {m}
  42.37284488699, 102.297096802503, -1.98001128; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  inferred conditioned ceiling,           !- Name
  Ceiling,                                !- Surface Type
  AdiabaticFloorConstruction,             !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.07026050781141, -5.07026050781141, 0.3099816, !- X,Y,Z Vertex 1 {m}
  5.07026050781141, 5.07026050781141, 0.3099816, !- X,Y,Z Vertex 2 {m}
  -5.07026050781141, 5.07026050781141, 0.3099816, !- X,Y,Z Vertex 3 {m}
  -5.07026050781141, -5.07026050781141, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  AdiabaticFloorConstruction,             !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07026050781141, -5.07026050781141, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -5.07026050781141, 5.07026050781141, 0.3099816, !- X,Y,Z Vertex 2 {m}
  5.07026050781141, 5.07026050781141, 0.3099816, !- X,Y,Z Vertex 3 {m}
  5.07026050781141, -5.07026050781141, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1:0,                            !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.49792751300999, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -4.49792751300999, 102.297096802503, 0.6147816, !- X,Y,Z Vertex 2 {m}
  -1.22818551300999, 102.297096802503, 0.6147816, !- X,Y,Z Vertex 3 {m}
  -1.22818551300999, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1:180,                          !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.10310288699, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -39.10310288699, -102.297096802503, 0.6147816, !- X,Y,Z Vertex 2 {m}
  -42.37284488699, -102.297096802503, 0.6147816, !- X,Y,Z Vertex 3 {m}
  -42.37284488699, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1:270,                          !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -102.297096802503, 39.10310288699, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -102.297096802503, 39.10310288699, 0.6147816, !- X,Y,Z Vertex 2 {m}
  -102.297096802503, 42.37284488699, 0.6147816, !- X,Y,Z Vertex 3 {m}
  -102.297096802503, 42.37284488699, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1:90,                           !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  102.297096802503, -39.10310288699, 0.3099816, !- X,Y,Z Vertex 1 {m}
  102.297096802503, -39.10310288699, 0.6147816, !- X,Y,Z Vertex 2 {m}
  102.297096802503, -42.37284488699, 0.6147816, !- X,Y,Z Vertex 3 {m}
  102.297096802503, -42.37284488699, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist2:0,                            !- Name
  Wall,                                   !- Surface Type
  RimJoist2 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.14652991301, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -11.14652991301, 102.297096802503, 0.6147816, !- X,Y,Z Vertex 2 {m}
  -5.42695791300999, 102.297096802503, 0.6147816, !- X,Y,Z Vertex 3 {m}
  -5.42695791300999, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist2:180,                          !- Name
  Wall,                                   !- Surface Type
  RimJoist2 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.45450048699, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -32.45450048699, -102.297096802503, 0.6147816, !- X,Y,Z Vertex 2 {m}
  -38.17407248699, -102.297096802503, 0.6147816, !- X,Y,Z Vertex 3 {m}
  -38.17407248699, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist2:270,                          !- Name
  Wall,                                   !- Surface Type
  RimJoist2 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -102.297096802503, 32.45450048699, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -102.297096802503, 32.45450048699, 0.6147816, !- X,Y,Z Vertex 2 {m}
  -102.297096802503, 38.17407248699, 0.6147816, !- X,Y,Z Vertex 3 {m}
  -102.297096802503, 38.17407248699, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist2:90,                           !- Name
  Wall,                                   !- Surface Type
  RimJoist2 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  102.297096802503, -32.45450048699, 0.3099816, !- X,Y,Z Vertex 1 {m}
  102.297096802503, -32.45450048699, 0.6147816, !- X,Y,Z Vertex 2 {m}
  102.297096802503, -38.17407248699, 0.6147816, !- X,Y,Z Vertex 3 {m}
  102.297096802503, -38.17407248699, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  Slab1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.43377503125263, -3.23422496874737, -1.98001128, !- X,Y,Z Vertex 1 {m}
  -7.43377503125263, 3.23422496874737, -1.98001128, !- X,Y,Z Vertex 2 {m}
  7.43377503125263, 3.23422496874737, -1.98001128, !- X,Y,Z Vertex 3 {m}
  7.43377503125263, -3.23422496874737, -1.98001128; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Slab1,                                  !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  42.672,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.701284634316, 102.297096802503, 0.309182521551475, !- X,Y,Z Vertex 1 {m}
  -16.701284634316, 102.297096802503, 2.34379667844853, !- X,Y,Z Vertex 2 {m}
  -15.6056966723215, 102.297096802503, 2.34379667844853, !- X,Y,Z Vertex 3 {m}
  -15.6056966723215, 102.297096802503, 0.309182521551475; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door1,                                  !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  surface Door1,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.7004855558675, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -16.7004855558675, 102.297096802503, 2.3429976, !- X,Y,Z Vertex 2 {m}
  -15.6064957507701, 102.297096802503, 2.3429976, !- X,Y,Z Vertex 3 {m}
  -15.6064957507701, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.2166858246445, 102.297096802503, 0.308373876333389, !- X,Y,Z Vertex 1 {m}
  -18.2166858246445, 102.297096802503, 1.27780532366661, !- X,Y,Z Vertex 2 {m}
  -17.6279082322009, 102.297096802503, 1.27780532366661, !- X,Y,Z Vertex 3 {m}
  -17.6279082322009, 102.297096802503, 0.308373876333389; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window1,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 9,                   !- Construction Name
  surface Window1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.2150781009779, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -18.2150781009779, 102.297096802503, 1.2761976, !- X,Y,Z Vertex 2 {m}
  -17.6295159558675, 102.297096802503, 1.2761976, !- X,Y,Z Vertex 3 {m}
  -17.6295159558675, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window10,                       !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -102.297096802503, 27.1718750084598, 0.308757959229901, !- X,Y,Z Vertex 1 {m}
  -102.297096802503, 27.1718750084598, 1.5304052407701, !- X,Y,Z Vertex 2 {m}
  -102.297096802503, 27.99575829, 1.5304052407701, !- X,Y,Z Vertex 3 {m}
  -102.297096802503, 27.99575829, 0.308757959229901; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window10,                               !- Name
  Window,                                 !- Surface Type
  WindowConstruction 6,                   !- Construction Name
  surface Window10,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -102.297096802503, 27.1730986492299, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -102.297096802503, 27.1730986492299, 1.5291816, !- X,Y,Z Vertex 2 {m}
  -102.297096802503, 27.9945346492299, 1.5291816, !- X,Y,Z Vertex 3 {m}
  -102.297096802503, 27.9945346492299, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window11,                       !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.8561617571281, 102.297096802503, 0.308468603590112, !- X,Y,Z Vertex 1 {m}
  -19.8561617571281, 102.297096802503, 1.25027859640989, !- X,Y,Z Vertex 2 {m}
  -19.142595504568, 102.297096802503, 1.25027859640989, !- X,Y,Z Vertex 3 {m}
  -19.142595504568, 102.297096802503, 0.308468603590112; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window11,                               !- Name
  Window,                                 !- Surface Type
  WindowConstruction 7,                   !- Construction Name
  surface Window11,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.8546487607182, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -19.8546487607182, 102.297096802503, 1.2487656, !- X,Y,Z Vertex 2 {m}
  -19.1441085009779, 102.297096802503, 1.2487656, !- X,Y,Z Vertex 3 {m}
  -19.1441085009779, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window12,                       !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8002970951418, 102.297096802503, 0.308703925316641, !- X,Y,Z Vertex 1 {m}
  -21.8002970951418, 102.297096802503, 1.25004327468336, !- X,Y,Z Vertex 2 {m}
  -20.7824014860348, 102.297096802503, 1.25004327468336, !- X,Y,Z Vertex 3 {m}
  -20.7824014860348, 102.297096802503, 0.308703925316641; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window12,                               !- Name
  Window,                                 !- Surface Type
  WindowConstruction 8,                   !- Construction Name
  surface Window12,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.7990194204584, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -21.7990194204584, 102.297096802503, 1.2487656, !- X,Y,Z Vertex 2 {m}
  -20.7836791607182, 102.297096802503, 1.2487656, !- X,Y,Z Vertex 3 {m}
  -20.7836791607182, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window13,                       !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9954987833972, 102.297096802503, 0.308976637061227, !- X,Y,Z Vertex 1 {m}
  -23.9954987833972, 102.297096802503, 1.53018656293877, !- X,Y,Z Vertex 2 {m}
  -22.7270448575197, 102.297096802503, 1.53018656293877, !- X,Y,Z Vertex 3 {m}
  -22.7270448575197, 102.297096802503, 0.308976637061227; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window13,                               !- Name
  Window,                                 !- Surface Type
  WindowConstruction 11,                  !- Construction Name
  surface Window13,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.9944938204584, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -23.9944938204584, 102.297096802503, 1.5291816, !- X,Y,Z Vertex 2 {m}
  -22.7280498204584, 102.297096802503, 1.5291816, !- X,Y,Z Vertex 3 {m}
  -22.7280498204584, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window15,                       !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.0921188075711, 102.297096802503, 0.308616505974919, !- X,Y,Z Vertex 1 {m}
  -26.0921188075711, 102.297096802503, 0.972762694025081, !- X,Y,Z Vertex 2 {m}
  -24.9221591264334, 102.297096802503, 0.972762694025081, !- X,Y,Z Vertex 3 {m}
  -24.9221591264334, 102.297096802503, 0.308616505974919; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window15,                               !- Name
  Window,                                 !- Surface Type
  WindowConstruction 12,                  !- Construction Name
  surface Window15,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.090753713546, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -26.090753713546, 102.297096802503, 0.9713976, !- X,Y,Z Vertex 2 {m}
  -24.9235242204584, 102.297096802503, 0.9713976, !- X,Y,Z Vertex 3 {m}
  -24.9235242204584, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window16,                       !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.094067487436, -102.297096802503, 0.309180438206079, !- X,Y,Z Vertex 1 {m}
  -26.094067487436, -102.297096802503, 1.52998276179392, !- X,Y,Z Vertex 2 {m}
  -27.9953358110239, -102.297096802503, 1.52998276179392, !- X,Y,Z Vertex 3 {m}
  -27.9953358110239, -102.297096802503, 0.309180438206079; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window16,                               !- Name
  Window,                                 !- Surface Type
  WindowConstruction 13,                  !- Construction Name
  surface Window16,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0948686492299, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -26.0948686492299, -102.297096802503, 1.5291816, !- X,Y,Z Vertex 2 {m}
  -27.9945346492299, -102.297096802503, 1.5291816, !- X,Y,Z Vertex 3 {m}
  -27.9945346492299, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.5786683804529, -102.297096802503, 0.308373876333389, !- X,Y,Z Vertex 1 {m}
  -24.5786683804529, -102.297096802503, 1.27780532366661, !- X,Y,Z Vertex 2 {m}
  -25.1674459728965, -102.297096802503, 1.27780532366661, !- X,Y,Z Vertex 3 {m}
  -25.1674459728965, -102.297096802503, 0.308373876333389; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window2,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 10,                  !- Construction Name
  surface Window2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.5802761041195, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -24.5802761041195, -102.297096802503, 1.2761976, !- X,Y,Z Vertex 2 {m}
  -25.1658382492299, -102.297096802503, 1.2761976, !- X,Y,Z Vertex 3 {m}
  -25.1658382492299, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.3070419331853, -102.297096802503, 0.309433829065741, !- X,Y,Z Vertex 1 {m}
  -20.3070419331853, -102.297096802503, 1.52972937093426, !- X,Y,Z Vertex 2 {m}
  -23.6517934750538, -102.297096802503, 1.52972937093426, !- X,Y,Z Vertex 3 {m}
  -23.6517934750538, -102.297096802503, 0.309433829065741; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window3,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  surface Window3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.3075897041195, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -20.3075897041195, -102.297096802503, 1.5291816, !- X,Y,Z Vertex 2 {m}
  -23.6512457041195, -102.297096802503, 1.5291816, !- X,Y,Z Vertex 3 {m}
  -23.6512457041195, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.050314359181, 102.297096802503, 0.309180963303552, !- X,Y,Z Vertex 1 {m}
  -29.050314359181, 102.297096802503, 1.40196623669645, !- X,Y,Z Vertex 2 {m}
  -27.0189834768495, 102.297096802503, 1.40196623669645, !- X,Y,Z Vertex 3 {m}
  -27.0189834768495, 102.297096802503, 0.309180963303552; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window4,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 1,                   !- Construction Name
  surface Window4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -29.0495137224845, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -29.0495137224845, 102.297096802503, 1.4011656, !- X,Y,Z Vertex 2 {m}
  -27.019784113546, 102.297096802503, 1.4011656, !- X,Y,Z Vertex 3 {m}
  -27.019784113546, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window6,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.2103371698126, -102.297096802503, 0.308767684871126, !- X,Y,Z Vertex 1 {m}
  -18.2103371698126, -102.297096802503, 1.20121151512887, !- X,Y,Z Vertex 2 {m}
  -19.3797732192484, -102.297096802503, 1.20121151512887, !- X,Y,Z Vertex 3 {m}
  -19.3797732192484, -102.297096802503, 0.308767684871126; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window6,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 2,                   !- Construction Name
  surface Window6,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.2115510849414, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -18.2115510849414, -102.297096802503, 1.1999976, !- X,Y,Z Vertex 2 {m}
  -19.3785593041195, -102.297096802503, 1.1999976, !- X,Y,Z Vertex 3 {m}
  -19.3785593041195, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window7,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.8758241421673, -101.794117547326, 0.308924246363365, !- X,Y,Z Vertex 1 {m}
  42.8758241421673, -101.794117547326, 1.96305495363664, !- X,Y,Z Vertex 2 {m}
  42.3720972250635, -102.297844464429, 1.96305495363664, !- X,Y,Z Vertex 3 {m}
  42.3720972250635, -102.297844464429, 0.308924246363365; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window7,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 3,                   !- Construction Name
  surface Window7,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.8750764802407, -101.794865209252, 0.3099816, !- X,Y,Z Vertex 1 {m}
  42.8750764802407, -101.794865209252, 1.9619976, !- X,Y,Z Vertex 2 {m}
  42.3728448869901, -102.297096802503, 1.9619976, !- X,Y,Z Vertex 3 {m}
  42.3728448869901, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window8,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -101.794117547326, -42.8758241421673, 0.308924246363365, !- X,Y,Z Vertex 1 {m}
  -101.794117547326, -42.8758241421673, 1.96305495363664, !- X,Y,Z Vertex 2 {m}
  -102.297844464429, -42.3720972250635, 1.96305495363664, !- X,Y,Z Vertex 3 {m}
  -102.297844464429, -42.3720972250635, 0.308924246363365; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window8,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 4,                   !- Construction Name
  surface Window8,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -101.794865209252, -42.8750764802407, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -101.794865209252, -42.8750764802407, 1.9619976, !- X,Y,Z Vertex 2 {m}
  -102.297096802503, -42.3728448869901, 1.9619976, !- X,Y,Z Vertex 3 {m}
  -102.297096802503, -42.3728448869901, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window9,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0430420165498, -102.297096802503, 0.309258931608386, !- X,Y,Z Vertex 1 {m}
  -15.0430420165498, -102.297096802503, 1.52990426839161, !- X,Y,Z Vertex 2 {m}
  -17.2832433533331, -102.297096802503, 1.52990426839161, !- X,Y,Z Vertex 3 {m}
  -17.2832433533331, -102.297096802503, 0.309258931608386; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window9,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 5,                   !- Construction Name
  surface Window9,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.0437646849414, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -15.0437646849414, -102.297096802503, 1.5291816, !- X,Y,Z Vertex 2 {m}
  -17.2825206849414, -102.297096802503, 1.5291816, !- X,Y,Z Vertex 3 {m}
  -17.2825206849414, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:0,                                !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.0672991224845, 102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -39.0672991224845, 102.297096802503, 2.7483816, !- X,Y,Z Vertex 2 {m}
  -29.9785441224845, 102.297096802503, 2.7483816, !- X,Y,Z Vertex 3 {m}
  -29.9785441224845, 102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:180,                              !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.02597928494145, -102.297096802503, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -5.02597928494145, -102.297096802503, 2.7483816, !- X,Y,Z Vertex 2 {m}
  -14.1147342849414, -102.297096802503, 2.7483816, !- X,Y,Z Vertex 3 {m}
  -14.1147342849414, -102.297096802503, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:270,                              !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -102.297096802503, 17.1553132492299, 0.3099816, !- X,Y,Z Vertex 1 {m}
  -102.297096802503, 17.1553132492299, 2.7483816, !- X,Y,Z Vertex 2 {m}
  -102.297096802503, 26.2440682492299, 2.7483816, !- X,Y,Z Vertex 3 {m}
  -102.297096802503, 26.2440682492299, 0.3099816; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:90,                               !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  102.297096802503, -18.9057796492299, 0.3099816, !- X,Y,Z Vertex 1 {m}
  102.297096802503, -18.9057796492299, 2.7483816, !- X,Y,Z Vertex 2 {m}
  102.297096802503, -27.9945346492299, 2.7483816, !- X,Y,Z Vertex 3 {m}
  102.297096802503, -27.9945346492299, 0.3099816; !- X,Y,Z Vertex 4 {m}

InternalMass,
  furniture mass conditioned space 1,     !- Name
  furniture construction conditioned space 1, !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  79.6000678963201;                       !- Surface Area {m2}

InternalMass,
  partition wall mass,                    !- Name
  PartitionWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  199.0001697408;                         !- Surface Area {m2}

Lights,
  interior lighting,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  interior lighting schedule,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  343.2,                                  !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  interior lighting schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.108181818181818,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0901515151515151,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0991666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.162272727272727,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.270454545454545,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.342575757575758,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.369621212121212,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.351590909090909,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.333560606060606,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.324545454545455,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.315530303030303,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.333560606060606,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.369621212121212,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.450757575757576,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.585984848484848,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.77530303030303,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.955606060606061,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.991666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.71219696969697,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.360606060606061,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.162272727272727;                      !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.100909090909091,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0840909090909091,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0925,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.151363636363636,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.252272727272727,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.319545454545455,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.344772727272727,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.327954545454545,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.311136363636364,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.302727272727273,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.294318181818182,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.311136363636364,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.344772727272727,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.420454545454545,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.546590909090909,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.723181818181818,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.891363636363636,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.925,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.664318181818182,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.336363636363636,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.151363636363636;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jan1-Jan27, !- Name
  interior lighting schedule day,         !- Sunday Schedule:Day Name
  interior lighting schedule day,         !- Monday Schedule:Day Name
  interior lighting schedule day,         !- Tuesday Schedule:Day Name
  interior lighting schedule day,         !- Wednesday Schedule:Day Name
  interior lighting schedule day,         !- Thursday Schedule:Day Name
  interior lighting schedule day,         !- Friday Schedule:Day Name
  interior lighting schedule day,         !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jan28-Feb3, !- Name
  interior lighting schedule day,         !- Sunday Schedule:Day Name
  interior lighting schedule day,         !- Monday Schedule:Day Name
  interior lighting schedule day,         !- Tuesday Schedule:Day Name
  interior lighting schedule day,         !- Wednesday Schedule:Day Name
  interior lighting schedule day 1,       !- Thursday Schedule:Day Name
  interior lighting schedule day 1,       !- Friday Schedule:Day Name
  interior lighting schedule day 1,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0927272727272727,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0772727272727273,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.085,                                  !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.139090909090909,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.231818181818182,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.293636363636364,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.316818181818182,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.301363636363636,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.285909090909091,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.278181818181818,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.270454545454545,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.285909090909091,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.316818181818182,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.386363636363636,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.502272727272727,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.664545454545454,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.819090909090909,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.610454545454545,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.309090909090909,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.139090909090909;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Feb4-Feb24, !- Name
  interior lighting schedule day 1,       !- Sunday Schedule:Day Name
  interior lighting schedule day 1,       !- Monday Schedule:Day Name
  interior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 1,       !- Thursday Schedule:Day Name
  interior lighting schedule day 1,       !- Friday Schedule:Day Name
  interior lighting schedule day 1,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Feb25-Mar3, !- Name
  interior lighting schedule day 1,       !- Sunday Schedule:Day Name
  interior lighting schedule day 1,       !- Monday Schedule:Day Name
  interior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 2,       !- Thursday Schedule:Day Name
  interior lighting schedule day 2,       !- Friday Schedule:Day Name
  interior lighting schedule day 2,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0845454545454545,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0704545454545455,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0775,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.126818181818182,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.211363636363636,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.267727272727273,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.288863636363636,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.274772727272727,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.260681818181818,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.253636363636364,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.246590909090909,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.260681818181818,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.288863636363636,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.352272727272727,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.457954545454545,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.605909090909091,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.746818181818182,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.775,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.556590909090909,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.281818181818182,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.126818181818182;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Mar4-Mar31, !- Name
  interior lighting schedule day 2,       !- Sunday Schedule:Day Name
  interior lighting schedule day 2,       !- Monday Schedule:Day Name
  interior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 2,       !- Thursday Schedule:Day Name
  interior lighting schedule day 2,       !- Friday Schedule:Day Name
  interior lighting schedule day 2,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 4,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0763636363636364,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0636363636363636,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.114545454545455,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.190909090909091,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.241818181818182,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.260909090909091,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.248181818181818,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.235454545454545,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.229090909090909,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.222727272727273,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.235454545454545,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.260909090909091,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.318181818181818,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.413636363636364,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.547272727272727,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.674545454545454,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.502727272727273,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.254545454545455,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.114545454545455;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Apr1-Apr28, !- Name
  interior lighting schedule day 3,       !- Sunday Schedule:Day Name
  interior lighting schedule day 3,       !- Monday Schedule:Day Name
  interior lighting schedule day 3,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 3,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 3,       !- Thursday Schedule:Day Name
  interior lighting schedule day 3,       !- Friday Schedule:Day Name
  interior lighting schedule day 3,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Apr29-May5, !- Name
  interior lighting schedule day 3,       !- Sunday Schedule:Day Name
  interior lighting schedule day 3,       !- Monday Schedule:Day Name
  interior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 4,       !- Thursday Schedule:Day Name
  interior lighting schedule day 4,       !- Friday Schedule:Day Name
  interior lighting schedule day 4,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 5,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0727272727272727,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0606060606060606,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.109090909090909,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.181818181818182,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.23030303030303,                       !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.248484848484849,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.236363636363636,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.224242424242424,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.218181818181818,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.212121212121212,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.224242424242424,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.248484848484849,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.303030303030303,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.393939393939394,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.521212121212121,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.642424242424242,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.478787878787879,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.242424242424242,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.109090909090909;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - May6-May26, !- Name
  interior lighting schedule day 4,       !- Sunday Schedule:Day Name
  interior lighting schedule day 4,       !- Monday Schedule:Day Name
  interior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 4,       !- Thursday Schedule:Day Name
  interior lighting schedule day 4,       !- Friday Schedule:Day Name
  interior lighting schedule day 4,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - May27-Jun2, !- Name
  interior lighting schedule day 4,       !- Sunday Schedule:Day Name
  interior lighting schedule day 4,       !- Monday Schedule:Day Name
  interior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 4,       !- Thursday Schedule:Day Name
  interior lighting schedule day 5,       !- Friday Schedule:Day Name
  interior lighting schedule day 5,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 6,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0745454545454545,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0621212121212121,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0683333333333333,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.111818181818182,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.186363636363636,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.236060606060606,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.25469696969697,                       !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.242272727272727,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.229848484848485,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.223636363636364,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.217424242424242,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.229848484848485,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.25469696969697,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.310606060606061,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.403787878787879,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.534242424242424,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.658484848484848,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.683333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.490757575757576,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.248484848484848,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.111818181818182;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jun3-Jun30, !- Name
  interior lighting schedule day 5,       !- Sunday Schedule:Day Name
  interior lighting schedule day 5,       !- Monday Schedule:Day Name
  interior lighting schedule day 5,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 5,       !- Thursday Schedule:Day Name
  interior lighting schedule day 5,       !- Friday Schedule:Day Name
  interior lighting schedule day 5,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 7,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0733333333333333,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.12,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.253333333333333,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.273333333333333,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.26,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.246666666666667,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.24,                                   !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.233333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.246666666666667,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.273333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.333333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.433333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.573333333333333,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.706666666666667,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.733333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.526666666666667,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.266666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.12;                                   !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jul1-Jul28, !- Name
  interior lighting schedule day 6,       !- Sunday Schedule:Day Name
  interior lighting schedule day 6,       !- Monday Schedule:Day Name
  interior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 6,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 6,       !- Thursday Schedule:Day Name
  interior lighting schedule day 6,       !- Friday Schedule:Day Name
  interior lighting schedule day 6,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jul29-Aug4, !- Name
  interior lighting schedule day 6,       !- Sunday Schedule:Day Name
  interior lighting schedule day 6,       !- Monday Schedule:Day Name
  interior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 7,       !- Thursday Schedule:Day Name
  interior lighting schedule day 7,       !- Friday Schedule:Day Name
  interior lighting schedule day 7,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 8,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0890909090909091,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0742424242424242,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0816666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.133636363636364,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.222727272727273,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.282121212121212,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.304393939393939,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.289545454545454,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.27469696969697,                       !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.267272727272727,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.259848484848485,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.27469696969697,                       !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.304393939393939,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.371212121212121,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.482575757575758,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.638484848484848,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.786969696969697,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.816666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.586515151515152,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.296969696969697,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.133636363636364;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Aug5-Aug25, !- Name
  interior lighting schedule day 7,       !- Sunday Schedule:Day Name
  interior lighting schedule day 7,       !- Monday Schedule:Day Name
  interior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 7,       !- Thursday Schedule:Day Name
  interior lighting schedule day 7,       !- Friday Schedule:Day Name
  interior lighting schedule day 7,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Aug26-Sep1, !- Name
  interior lighting schedule day 7,       !- Sunday Schedule:Day Name
  interior lighting schedule day 7,       !- Monday Schedule:Day Name
  interior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 7,       !- Thursday Schedule:Day Name
  interior lighting schedule day 7,       !- Friday Schedule:Day Name
  interior lighting schedule day 8,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 9,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0972727272727273,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0810606060606061,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0891666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.145909090909091,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.243181818181818,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.308030303030303,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.332348484848485,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.316136363636364,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.299924242424242,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.291818181818182,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.283712121212121,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.299924242424242,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.332348484848485,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.40530303030303,                       !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.526893939393939,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.697121212121212,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.859242424242424,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.891666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.640378787878788,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.324242424242424,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.145909090909091;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Sep2-Sep29, !- Name
  interior lighting schedule day 8,       !- Sunday Schedule:Day Name
  interior lighting schedule day 8,       !- Monday Schedule:Day Name
  interior lighting schedule day 8,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 8,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 8,       !- Thursday Schedule:Day Name
  interior lighting schedule day 8,       !- Friday Schedule:Day Name
  interior lighting schedule day 8,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Sep30-Oct6, !- Name
  interior lighting schedule day 8,       !- Sunday Schedule:Day Name
  interior lighting schedule day 9,       !- Monday Schedule:Day Name
  interior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 9,       !- Thursday Schedule:Day Name
  interior lighting schedule day 9,       !- Friday Schedule:Day Name
  interior lighting schedule day 9,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 10,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.105454545454545,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0878787878787879,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0966666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.158181818181818,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.263636363636364,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.333939393939394,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.36030303030303,                       !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.342727272727273,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.325151515151515,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.316363636363636,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.307575757575758,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.325151515151515,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.36030303030303,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.439393939393939,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.571212121212121,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.755757575757576,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.931515151515151,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.966666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.694242424242424,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.351515151515151,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.158181818181818;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Oct7-Oct27, !- Name
  interior lighting schedule day 9,       !- Sunday Schedule:Day Name
  interior lighting schedule day 9,       !- Monday Schedule:Day Name
  interior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 9,       !- Thursday Schedule:Day Name
  interior lighting schedule day 9,       !- Friday Schedule:Day Name
  interior lighting schedule day 9,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Oct28-Nov3, !- Name
  interior lighting schedule day 9,       !- Sunday Schedule:Day Name
  interior lighting schedule day 9,       !- Monday Schedule:Day Name
  interior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 10,      !- Thursday Schedule:Day Name
  interior lighting schedule day 10,      !- Friday Schedule:Day Name
  interior lighting schedule day 10,      !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 11,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.109090909090909,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0909090909090909,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.163636363636364,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.272727272727273,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.345454545454545,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.372727272727273,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.354545454545455,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.336363636363636,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.327272727272727,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.318181818181818,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.336363636363636,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.372727272727273,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.454545454545455,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.590909090909091,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.781818181818182,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.963636363636363,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.718181818181818,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.363636363636364,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.163636363636364;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Nov4-Nov24, !- Name
  interior lighting schedule day 10,      !- Sunday Schedule:Day Name
  interior lighting schedule day 10,      !- Monday Schedule:Day Name
  interior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  interior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  interior lighting schedule day 10,      !- Thursday Schedule:Day Name
  interior lighting schedule day 10,      !- Friday Schedule:Day Name
  interior lighting schedule day 10,      !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Nov25-Dec1, !- Name
  interior lighting schedule day 10,      !- Sunday Schedule:Day Name
  interior lighting schedule day 10,      !- Monday Schedule:Day Name
  interior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  interior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  interior lighting schedule day 10,      !- Thursday Schedule:Day Name
  interior lighting schedule day 10,      !- Friday Schedule:Day Name
  interior lighting schedule day 11,      !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Dec2-Dec31, !- Name
  interior lighting schedule day 11,      !- Sunday Schedule:Day Name
  interior lighting schedule day 11,      !- Monday Schedule:Day Name
  interior lighting schedule day 11,      !- Tuesday Schedule:Day Name
  interior lighting schedule day 11,      !- Wednesday Schedule:Day Name
  interior lighting schedule day 11,      !- Thursday Schedule:Day Name
  interior lighting schedule day 11,      !- Friday Schedule:Day Name
  interior lighting schedule day 11,      !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  interior lighting schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  interior lighting schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  interior lighting schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  interior lighting schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  interior lighting schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  interior lighting schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  3,                                      !- End Month 5
  31,                                     !- End Day 5
  interior lighting schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  1,                                      !- Start Day 6
  4,                                      !- End Month 6
  28,                                     !- End Day 6
  interior lighting schedule Week Rule - Apr29-May5, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  29,                                     !- Start Day 7
  5,                                      !- End Month 7
  5,                                      !- End Day 7
  interior lighting schedule Week Rule - May6-May26, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  6,                                      !- Start Day 8
  5,                                      !- End Month 8
  26,                                     !- End Day 8
  interior lighting schedule Week Rule - May27-Jun2, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  27,                                     !- Start Day 9
  6,                                      !- End Month 9
  2,                                      !- End Day 9
  interior lighting schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  3,                                      !- Start Day 10
  6,                                      !- End Month 10
  30,                                     !- End Day 10
  interior lighting schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  1,                                      !- Start Day 11
  7,                                      !- End Month 11
  28,                                     !- End Day 11
  interior lighting schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  29,                                     !- Start Day 12
  8,                                      !- End Month 12
  4,                                      !- End Day 12
  interior lighting schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  5,                                      !- Start Day 13
  8,                                      !- End Month 13
  25,                                     !- End Day 13
  interior lighting schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  26,                                     !- Start Day 14
  9,                                      !- End Month 14
  1,                                      !- End Day 14
  interior lighting schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 15
  9,                                      !- Start Month 15
  2,                                      !- Start Day 15
  9,                                      !- End Month 15
  29,                                     !- End Day 15
  interior lighting schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  30,                                     !- Start Day 16
  10,                                     !- End Month 16
  6,                                      !- End Day 16
  interior lighting schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 17
  10,                                     !- Start Month 17
  7,                                      !- Start Day 17
  10,                                     !- End Month 17
  27,                                     !- End Day 17
  interior lighting schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  28,                                     !- Start Day 18
  11,                                     !- End Month 18
  3,                                      !- End Day 18
  interior lighting schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 19
  11,                                     !- Start Month 19
  4,                                      !- Start Day 19
  11,                                     !- End Month 19
  24,                                     !- End Day 19
  interior lighting schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  25,                                     !- Start Day 20
  12,                                     !- End Month 20
  1,                                      !- End Day 20
  interior lighting schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  2,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Day:Interval,
  interior lighting schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  occupants,                              !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  occupants schedule,                     !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  occupants activity schedule,            !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

Schedule:Day:Interval,
  occupants schedule day,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.426829268292683,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.719512195121951,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.670731707317073,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.329268292682927,                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.170731707317073,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.231707317073171,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.329268292682927,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.670731707317073,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829268292682927,                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.853658536585366,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.646341463414634,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.426829268292683;                      !- Value Until Time 15

Schedule:Week:Daily,
  occupants schedule Week Rule - Jan1-Dec31, !- Name
  occupants schedule day,                 !- Sunday Schedule:Day Name
  occupants schedule day,                 !- Monday Schedule:Day Name
  occupants schedule day,                 !- Tuesday Schedule:Day Name
  occupants schedule day,                 !- Wednesday Schedule:Day Name
  occupants schedule day,                 !- Thursday Schedule:Day Name
  occupants schedule day,                 !- Friday Schedule:Day Name
  occupants schedule day,                 !- Saturday Schedule:Day Name
  occupants schedule default day,         !- Holiday Schedule:Day Name
  occupants schedule default day,         !- SummerDesignDay Schedule:Day Name
  occupants schedule default day,         !- WinterDesignDay Schedule:Day Name
  occupants schedule default day,         !- CustomDay1 Schedule:Day Name
  occupants schedule default day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  occupants schedule,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  occupants schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  occupants schedule default day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Constant,
  occupants activity schedule,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

ElectricEquipment,
  clothes dryer,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes dryer schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  140.772496920495,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

Schedule:Day:Interval,
  clothes dryer schedule day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123456790123457,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246913580246914,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.197530864197531,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.395061728395062,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.592592592592593,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.839506172839506,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.962962962962963,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.91358024691358,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.827160493827161,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.716049382716049,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.753086419753086,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.679012345679012,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.62962962962963,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.641975308641975,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.54320987654321,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.296296296296296;                      !- Value Until Time 23

Schedule:Week:Daily,
  clothes dryer schedule Week Rule - Jan1-Dec31, !- Name
  clothes dryer schedule day,             !- Sunday Schedule:Day Name
  clothes dryer schedule day,             !- Monday Schedule:Day Name
  clothes dryer schedule day,             !- Tuesday Schedule:Day Name
  clothes dryer schedule day,             !- Wednesday Schedule:Day Name
  clothes dryer schedule day,             !- Thursday Schedule:Day Name
  clothes dryer schedule day,             !- Friday Schedule:Day Name
  clothes dryer schedule day,             !- Saturday Schedule:Day Name
  clothes dryer schedule default day,     !- Holiday Schedule:Day Name
  clothes dryer schedule default day,     !- SummerDesignDay Schedule:Day Name
  clothes dryer schedule default day,     !- WinterDesignDay Schedule:Day Name
  clothes dryer schedule default day,     !- CustomDay1 Schedule:Day Name
  clothes dryer schedule default day;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clothes dryer schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  clothes dryer schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  clothes dryer schedule default day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  clothes washer,                         !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes washer schedule,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.1985433321484,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

Schedule:Day:Interval,
  clothes washer schedule day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.104651162790698,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0813953488372093,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0465116279069768,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0813953488372093,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.127906976744186,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.255813953488372,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.569767441860465,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.848837209302326,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.976744186046512,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.872093023255814,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.779069767441861,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.697674418604651,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.569767441860465,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.593023255813954,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.581395348837209,                      !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.569767441860465,                      !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.546511627906977,                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.372093023255814,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.197674418604651;                      !- Value Until Time 20

Schedule:Week:Daily,
  clothes washer schedule Week Rule - Jan1-Dec31, !- Name
  clothes washer schedule day,            !- Sunday Schedule:Day Name
  clothes washer schedule day,            !- Monday Schedule:Day Name
  clothes washer schedule day,            !- Tuesday Schedule:Day Name
  clothes washer schedule day,            !- Wednesday Schedule:Day Name
  clothes washer schedule day,            !- Thursday Schedule:Day Name
  clothes washer schedule day,            !- Friday Schedule:Day Name
  clothes washer schedule day,            !- Saturday Schedule:Day Name
  clothes washer schedule default day,    !- Holiday Schedule:Day Name
  clothes washer schedule default day,    !- SummerDesignDay Schedule:Day Name
  clothes washer schedule default day,    !- WinterDesignDay Schedule:Day Name
  clothes washer schedule default day,    !- CustomDay1 Schedule:Day Name
  clothes washer schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clothes washer schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  clothes washer schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  clothes washer schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  cooking range,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking range schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.146979850169,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

Schedule:Day:Interval,
  cooking range schedule day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.0597014925373134,                     !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.111940298507463,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.171641791044776,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.291044776119403,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.343283582089552,                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.402985074626866,                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.462686567164179,                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.343283582089552,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.291044776119403,                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.402985074626866,                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.567164179104478,                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.850746268656716,                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.432835820895522,                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.291044776119403,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.23134328358209,                       !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.171641791044776,                      !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.111940298507463;                      !- Value Until Time 18

Schedule:Week:Daily,
  cooking range schedule Week Rule - Jan1-Dec31, !- Name
  cooking range schedule day,             !- Sunday Schedule:Day Name
  cooking range schedule day,             !- Monday Schedule:Day Name
  cooking range schedule day,             !- Tuesday Schedule:Day Name
  cooking range schedule day,             !- Wednesday Schedule:Day Name
  cooking range schedule day,             !- Thursday Schedule:Day Name
  cooking range schedule day,             !- Friday Schedule:Day Name
  cooking range schedule day,             !- Saturday Schedule:Day Name
  cooking range schedule default day,     !- Holiday Schedule:Day Name
  cooking range schedule default day,     !- SummerDesignDay Schedule:Day Name
  cooking range schedule default day,     !- WinterDesignDay Schedule:Day Name
  cooking range schedule default day,     !- CustomDay1 Schedule:Day Name
  cooking range schedule default day;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooking range schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooking range schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  cooking range schedule default day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  dishwasher,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  dishwasher schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  66.8631903395345,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4,                                    !- Fraction Lost
  dishwasher;                             !- End-Use Subcategory

Schedule:Day:Interval,
  dishwasher schedule day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.135135135135135,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0630630630630631,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.045045045045045,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.027027027027027,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.0900900900900901,                     !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.18018018018018,                       !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.279279279279279,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.522522522522523,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.585585585585586,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.504504504504504,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.432432432432432,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.378378378378378,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.414414414414414,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.324324324324324,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.342342342342342,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.441441441441441,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.783783783783784,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.810810810810811,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.603603603603604,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.396396396396396,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.279279279279279;                      !- Value Until Time 22

Schedule:Week:Daily,
  dishwasher schedule Week Rule - Jan1-Dec31, !- Name
  dishwasher schedule day,                !- Sunday Schedule:Day Name
  dishwasher schedule day,                !- Monday Schedule:Day Name
  dishwasher schedule day,                !- Tuesday Schedule:Day Name
  dishwasher schedule day,                !- Wednesday Schedule:Day Name
  dishwasher schedule day,                !- Thursday Schedule:Day Name
  dishwasher schedule day,                !- Friday Schedule:Day Name
  dishwasher schedule day,                !- Saturday Schedule:Day Name
  dishwasher schedule default day,        !- Holiday Schedule:Day Name
  dishwasher schedule default day,        !- SummerDesignDay Schedule:Day Name
  dishwasher schedule default day,        !- WinterDesignDay Schedule:Day Name
  dishwasher schedule default day,        !- CustomDay1 Schedule:Day Name
  dishwasher schedule default day;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dishwasher schedule,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  dishwasher schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  dishwasher schedule default day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  fridge,                                 !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  fridge schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  72.9452054794521,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

Schedule:Constant,
  fridge schedule,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ElectricEquipment,
  mech vent bath fan 0,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent bath fan 0 schedule,          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25.1,                                   !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Day:Interval,
  mech vent bath fan 0 schedule day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  mech vent bath fan 0 schedule Week Rule - Jan1-Dec31, !- Name
  mech vent bath fan 0 schedule day,      !- Sunday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Monday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Tuesday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Wednesday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Thursday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Friday Schedule:Day Name
  mech vent bath fan 0 schedule day,      !- Saturday Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- Holiday Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- CustomDay1 Schedule:Day Name
  mech vent bath fan 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  mech vent bath fan 0 schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  mech vent bath fan 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  mech vent bath fan 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  mech vent bath fan 1,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent bath fan 1 schedule,          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25.1,                                   !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Day:Interval,
  mech vent bath fan 1 schedule day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Week:Daily,
  mech vent bath fan 1 schedule Week Rule - Jan1-Dec31, !- Name
  mech vent bath fan 1 schedule day,      !- Sunday Schedule:Day Name
  mech vent bath fan 1 schedule day,      !- Monday Schedule:Day Name
  mech vent bath fan 1 schedule day,      !- Tuesday Schedule:Day Name
  mech vent bath fan 1 schedule day,      !- Wednesday Schedule:Day Name
  mech vent bath fan 1 schedule day,      !- Thursday Schedule:Day Name
  mech vent bath fan 1 schedule day,      !- Friday Schedule:Day Name
  mech vent bath fan 1 schedule day,      !- Saturday Schedule:Day Name
  mech vent bath fan 1 schedule default day, !- Holiday Schedule:Day Name
  mech vent bath fan 1 schedule default day, !- SummerDesignDay Schedule:Day Name
  mech vent bath fan 1 schedule default day, !- WinterDesignDay Schedule:Day Name
  mech vent bath fan 1 schedule default day, !- CustomDay1 Schedule:Day Name
  mech vent bath fan 1 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  mech vent bath fan 1 schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  mech vent bath fan 1 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  mech vent bath fan 1 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  mech vent house fan,                    !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent house fan cfis,               !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan cfis schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan cfis schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  misc plug loads,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  misc plug loads schedule,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  494.7,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

Schedule:Day:Interval,
  misc plug loads schedule day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.705882352941177,                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.745098039215686,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.803921568627451,                      !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.823529411764706,                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.862745098039216,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.92156862745098,                       !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.980392156862745,                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.980392156862745,                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.941176470588235,                      !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.862745098039216,                      !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.784313725490196,                      !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.725490196078431;                      !- Value Until Time 13

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Jan1-Dec31, !- Name
  misc plug loads schedule day,           !- Sunday Schedule:Day Name
  misc plug loads schedule day,           !- Monday Schedule:Day Name
  misc plug loads schedule day,           !- Tuesday Schedule:Day Name
  misc plug loads schedule day,           !- Wednesday Schedule:Day Name
  misc plug loads schedule day,           !- Thursday Schedule:Day Name
  misc plug loads schedule day,           !- Friday Schedule:Day Name
  misc plug loads schedule day,           !- Saturday Schedule:Day Name
  misc plug loads schedule default day,   !- Holiday Schedule:Day Name
  misc plug loads schedule default day,   !- SummerDesignDay Schedule:Day Name
  misc plug loads schedule default day,   !- WinterDesignDay Schedule:Day Name
  misc plug loads schedule default day,   !- CustomDay1 Schedule:Day Name
  misc plug loads schedule default day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  misc plug loads schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  misc plug loads schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  misc plug loads schedule default day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  whole house fan,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OtherEquipment,
  clothes dryer 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes dryer schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  clothes dryer;                          !- End-Use Subcategory

OtherEquipment,
  cooking range 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking range schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  general water use latent,               !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  62.5940458996157,                       !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use latent;               !- End-Use Subcategory

Schedule:Day:Interval,
  general water use schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.315068493150685,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.287671232876712,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.342465753424658,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.36986301369863,                       !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.520547945205479,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.602739726027397,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.534246575342466,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.506849315068493,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.465753424657534,                      !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.479452054794521,                      !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.534246575342466,                      !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.589041095890411,                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.698630136986301,                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.876712328767123,                      !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.89041095890411,                       !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.986301369863014,                      !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.863013698630137,                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.616438356164384,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.465753424657534;                      !- Value Until Time 20

Schedule:Week:Daily,
  general water use schedule Week Rule - Jan1-Dec31, !- Name
  general water use schedule day,         !- Sunday Schedule:Day Name
  general water use schedule day,         !- Monday Schedule:Day Name
  general water use schedule day,         !- Tuesday Schedule:Day Name
  general water use schedule day,         !- Wednesday Schedule:Day Name
  general water use schedule day,         !- Thursday Schedule:Day Name
  general water use schedule day,         !- Friday Schedule:Day Name
  general water use schedule day,         !- Saturday Schedule:Day Name
  general water use schedule default day, !- Holiday Schedule:Day Name
  general water use schedule default day, !- SummerDesignDay Schedule:Day Name
  general water use schedule default day, !- WinterDesignDay Schedule:Day Name
  general water use schedule default day, !- CustomDay1 Schedule:Day Name
  general water use schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  general water use schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  general water use schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  general water use schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

OtherEquipment,
  general water use sensible,             !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -61.6890717420309,                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use sensible;             !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load,        !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load,      !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  water heater energy adjustment1,        !- Name
  FuelOilNo2,                             !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater energy adjustment1;        !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infil flow,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  conditioned space Thermostat,           !- Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  conditioned space temperature setpoint, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  conditioned space Thermostat Schedule,  !- Name
  conditioned space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  conditioned space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  conditioned space temperature setpoint, !- Name
  heating setpoint,                       !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;                       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  heating setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Dec31, !- Name
  heating setpoint day,                   !- Sunday Schedule:Day Name
  heating setpoint day,                   !- Monday Schedule:Day Name
  heating setpoint day,                   !- Tuesday Schedule:Day Name
  heating setpoint day,                   !- Wednesday Schedule:Day Name
  heating setpoint day,                   !- Thursday Schedule:Day Name
  heating setpoint day,                   !- Friday Schedule:Day Name
  heating setpoint day,                   !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  heating setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Dec31, !- Name
  cooling setpoint day,                   !- Sunday Schedule:Day Name
  cooling setpoint day,                   !- Monday Schedule:Day Name
  cooling setpoint day,                   !- Tuesday Schedule:Day Name
  cooling setpoint day,                   !- Wednesday Schedule:Day Name
  cooling setpoint day,                   !- Thursday Schedule:Day Name
  cooling setpoint day,                   !- Friday Schedule:Day Name
  cooling setpoint day,                   !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  cooling setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  conditioned space,                      !- Zone Name
  conditioned space Equipment List,       !- Zone Conditioning Equipment List Name
  conditioned space Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  conditioned space Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  conditioned space Inlet Node List,      !- Name
  Node 20;                                !- Node Name 1

NodeList,
  conditioned space Exhaust Node List,    !- Name
  Node 19;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Water,
  boiler baseboard,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 17,                                !- Inlet Node Name
  Node 18,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  11021.8168070369,                       !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  793.57081010666,                        !- U-Factor Times Area Value {W/K}
  0.000474798025185575,                   !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

AirLoopHVAC:UnitarySystem,
  unit heater unitary system,             !- Name
  Load,                                   !- Control Type
  conditioned space,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 19,                                !- Air Inlet Node Name
  Node 20,                                !- Air Outlet Node Name
  Fan:SystemModel,                        !- Supply Fan Object Type
  unit heater supply fan,                 !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  unit heater auto fan schedule,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  unit heater htg coil,                   !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Object Type
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  None,                                   !- Cooling Supply Air Flow Rate Method
  ,                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.0014158423296,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:SystemModel,
  unit heater supply fan,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 19,                                !- Air Inlet Node Name
  unit heater unitary system Fan - Heating Coil Node, !- Air Outlet Node Name
  0.0014158423296,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  1e-06,                                  !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Number of Speeds
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

Schedule:Constant,
  unit heater auto fan schedule,          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Coil:Heating:Electric,
  unit heater htg coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.3,                                    !- Efficiency
  0.293071070172222,                      !- Nominal Capacity {W}
  unit heater unitary system Fan - Heating Coil Node, !- Air Inlet Node Name
  Node 20;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  conditioned space Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  boiler baseboard,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Sequential Fraction Schedule 1,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Sequential Fraction Schedule,           !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  AirLoopHVAC:UnitarySystem,              !- Zone Equipment Object Type 2
  unit heater unitary system,             !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  Sequential Fraction Schedule 3,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  Sequential Fraction Schedule 2;         !- Zone Equipment Sequential Heating Fraction Schedule Name 2

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  0;                                      !- Minimum System Timestep {minutes}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2007,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2007,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0799770283323887,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0538510356891439,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  exterior vertical ins,                  !- Name
  Rough,                                  !- Roughness
  0.00677175011947819,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board 1,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 2.0 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  rim joist rigid ins,                    !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.0407727824674921,                     !- Conductivity {W/m-K}
  125.04411,                              !- Density {kg/m3}
  1163.47425853565,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  rim joist stud and cavity 1,            !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.177587716636467,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  slab rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00051764184,                          !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0917207385936849,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  6.99709642787426,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.00254,                                !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 3,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 4,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  2.1417416,                              !- U-Factor {W/m2-K}
  0.47;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 1,                       !- Name
  2.2501914,                              !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 10,                      !- Name
  3.0167214,                              !- U-Factor {W/m2-K}
  0.5;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 2,                       !- Name
  2.2524626,                              !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 3,                       !- Name
  2.9627804,                              !- U-Factor {W/m2-K}
  0.57;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 4,                       !- Name
  2.1360636,                              !- U-Factor {W/m2-K}
  0.47;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 5,                       !- Name
  2.2121488,                              !- U-Factor {W/m2-K}
  0.42;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 6,                       !- Name
  2.9820856,                              !- U-Factor {W/m2-K}
  0.53;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 7,                       !- Name
  2.9593736,                              !- U-Factor {W/m2-K}
  0.57;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 8,                       !- Name
  3.0365944,                              !- U-Factor {W/m2-K}
  0.46;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 9,                       !- Name
  2.9803822,                              !- U-Factor {W/m2-K}
  0.61;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticFloorConstruction,             !- Name
  floor stud and cavity,                  !- Layer 1
  floor rigid ins,                        !- Layer 2
  osb sheathing 0.75 in.,                 !- Layer 3
  floor covering;                         !- Layer 4

Construction,
  AdiabaticWallConstruction,              !- Name
  wood siding 3,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  AdiabaticWallConstruction 1,            !- Name
  wood siding 4,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Door,                                   !- Name
  door material;                          !- Layer 1

Construction,
  Floor1 construction,                    !- Name
  ceiling stud and cavity,                !- Layer 1
  gypsum board;                           !- Layer 2

Construction,
  Floor1 construction Reversed,           !- Name
  gypsum board,                           !- Layer 1
  ceiling stud and cavity;                !- Layer 2

Construction,
  FoundationWall1 construction,           !- Name
  concrete 8.0 in.,                       !- Layer 1
  gypsum board 1;                         !- Layer 2

Construction,
  furniture construction conditioned space 1, !- Name
  furniture material conditioned space 1; !- Layer 1

Construction,
  PartitionWallConstruction,              !- Name
  gypsum board,                           !- Layer 1
  wall stud and cavity 3,                 !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  RimJoist1 construction,                 !- Name
  wood siding 2,                          !- Layer 1
  rim joist rigid ins,                    !- Layer 2
  osb sheathing 2.0 in.,                  !- Layer 3
  rim joist stud and cavity;              !- Layer 4

Construction,
  RimJoist2 construction,                 !- Name
  wood siding 2,                          !- Layer 1
  rim joist stud and cavity 1;            !- Layer 2

Construction,
  Roof1 construction,                     !- Name
  asphalt or fiberglass shingles;         !- Layer 1

Construction,
  Slab1 construction,                     !- Name
  slab rigid ins,                         !- Layer 1
  concrete 4.0 in.;                       !- Layer 2

Construction,
  Wall1 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in.,                  !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall2 construction,                     !- Name
  wood siding 1,                          !- Layer 1
  wall stud and cavity 1;                 !- Layer 2

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 1,                   !- Name
  WindowMaterial 1;                       !- Layer 1

Construction,
  WindowConstruction 10,                  !- Name
  WindowMaterial 9;                       !- Layer 1

Construction,
  WindowConstruction 11,                  !- Name
  WindowMaterial 10;                      !- Layer 1

Construction,
  WindowConstruction 12,                  !- Name
  WindowMaterial 10;                      !- Layer 1

Construction,
  WindowConstruction 13,                  !- Name
  WindowMaterial 10;                      !- Layer 1

Construction,
  WindowConstruction 2,                   !- Name
  WindowMaterial 2;                       !- Layer 1

Construction,
  WindowConstruction 3,                   !- Name
  WindowMaterial 3;                       !- Layer 1

Construction,
  WindowConstruction 4,                   !- Name
  WindowMaterial 3;                       !- Layer 1

Construction,
  WindowConstruction 5,                   !- Name
  WindowMaterial 4;                       !- Layer 1

Construction,
  WindowConstruction 6,                   !- Name
  WindowMaterial 5;                       !- Layer 1

Construction,
  WindowConstruction 7,                   !- Name
  WindowMaterial 6;                       !- Layer 1

Construction,
  WindowConstruction 8,                   !- Name
  WindowMaterial 7;                       !- Layer 1

Construction,
  WindowConstruction 9,                   !- Name
  WindowMaterial 8;                       !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  boiler hydronic heat supply setpoint,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  82.2222222222222;                       !- Hourly Value

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  55;                                     !- Hourly Value

Schedule:Constant,
  mixed water temperature schedule,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  water heater setpoint,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  55;                                     !- Hourly Value

Schedule:Day:Interval,
  clothes dryer exhaust 0 schedule day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123456790123457,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246913580246914,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.197530864197531,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.395061728395062,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.592592592592593,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.839506172839506,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.962962962962963,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.91358024691358,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.827160493827161,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.716049382716049,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.753086419753086,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.679012345679012,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.62962962962963,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.641975308641975,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.54320987654321,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.296296296296296;                      !- Value Until Time 23

Schedule:Day:Interval,
  clothes dryer exhaust 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dhw fixtures schedule day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.13953488372093,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0697674418604651,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0465116279069768,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0581395348837209,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.116279069767442,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.395348837209302,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.906976744186047,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.930232558139535,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.779069767441861,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.651162790697674,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.546511627906977,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.465116279069767,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.406976744186047,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.383720930232558,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.36046511627907,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.441860465116279,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.593023255813954,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.697674418604651,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.63953488372093,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.558139534883721,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.441860465116279,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.302325581395349;                      !- Value Until Time 23

Schedule:Day:Interval,
  dhw fixtures schedule default day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.566666666666667,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.524166666666667,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.495833333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.5525,                                 !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.623333333333333,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.580833333333333,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.439166666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.354166666666667,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.354166666666667,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.396666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.425,                                  !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.495833333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.623333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.793333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.906666666666667,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.963333333333333,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.991666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.920833333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.793333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.665833333333333;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.528571428571429,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.488928571428571,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.4625,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.515357142857143,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.581428571428571,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.541785714285714,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.409642857142857,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.330357142857143,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.317142857142857,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.330357142857143,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.37,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.396428571428571,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.4625,                                 !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.581428571428571,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.74,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.845714285714286,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.898571428571429,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.925,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.858928571428571,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.74,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.621071428571429;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 10,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.552380952380952,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.510952380952381,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.483333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.538571428571428,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.607619047619048,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.566190476190476,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.428095238095238,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.345238095238095,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.331428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.345238095238095,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.386666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.414285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.483333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.607619047619048,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.773333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.883809523809524,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.939047619047619,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.966666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.897619047619048,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.773333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.649047619047619;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 11,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.571428571428571,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.528571428571428,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.557142857142857,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.628571428571428,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.585714285714286,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.442857142857143,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.357142857142857,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.342857142857143,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.357142857142857,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.428571428571428,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.628571428571428,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.914285714285714,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.971428571428571,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.928571428571428,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.671428571428571;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.485714285714286,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.449285714285714,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.425,                                  !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.473571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.534285714285714,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.497857142857143,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.376428571428571,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.303571428571429,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.291428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.303571428571429,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.364285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.425,                                  !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.534285714285714,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.777142857142857,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.825714285714286,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.789285714285714,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.68,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.570714285714286;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.442857142857143,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.409642857142857,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.3875,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.431785714285714,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.487142857142857,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.453928571428571,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.343214285714286,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.276785714285714,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.265714285714286,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.276785714285714,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.31,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.332142857142857,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.3875,                                 !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.487142857142857,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.62,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.708571428571429,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.752857142857143,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.775,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.719642857142857,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.62,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.520357142857143;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 4,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.37,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.39,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.44,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.44,                                   !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.56,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.64,                                   !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.68,                                   !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.65,                                   !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.56,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.47;                                   !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 5,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.380952380952381,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.352380952380952,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.333333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.371428571428571,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.419047619047619,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.39047619047619,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.295238095238095,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.238095238095238,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.228571428571429,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.238095238095238,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.266666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.285714285714286,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.333333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.419047619047619,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.533333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.609523809523809,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.647619047619048,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.619047619047619,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.533333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.447619047619048;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 6,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.39047619047619,                       !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.361190476190476,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.341666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.380714285714286,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.429523809523809,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.400238095238095,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.302619047619048,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.244047619047619,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.234285714285714,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.244047619047619,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.273333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.292857142857143,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.341666666666667,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.429523809523809,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.546666666666667,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.624761904761905,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.663809523809524,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.683333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.634523809523809,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.546666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.458809523809524;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 7,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.419047619047619,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.387619047619048,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.366666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.408571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.460952380952381,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.42952380952381,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.324761904761905,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.261904761904762,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.251428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.261904761904762,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.293333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.314285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.366666666666667,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.460952380952381,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.586666666666667,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.67047619047619,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.712380952380952,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.733333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.680952380952381,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.586666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.492380952380952;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 8,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.466666666666667,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.431666666666667,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.408333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.455,                                  !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.513333333333333,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.478333333333333,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.361666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.291666666666667,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.291666666666667,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.326666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.408333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.513333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.653333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.746666666666667,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.793333333333333,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.816666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.758333333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.653333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.548333333333333;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 9,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.50952380952381,                       !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.471309523809524,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.445833333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.496785714285714,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.56047619047619,                       !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.522261904761905,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.394880952380952,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.318452380952381,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.305714285714286,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.318452380952381,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.356666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.382142857142857,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.445833333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.56047619047619,                       !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.713333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.815238095238095,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.866190476190476,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.891666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.82797619047619,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.713333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.598690476190476;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule day,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule default day,      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31, !- Name
  clothes dryer exhaust 0 schedule day,   !- Sunday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Monday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Tuesday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Wednesday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Thursday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Friday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Saturday Schedule:Day Name
  clothes dryer exhaust 0 schedule default day, !- Holiday Schedule:Day Name
  clothes dryer exhaust 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  clothes dryer exhaust 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  clothes dryer exhaust 0 schedule default day, !- CustomDay1 Schedule:Day Name
  clothes dryer exhaust 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clothes dryer exhaust 0 schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jan1-May26, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day,            !- Friday Schedule:Day Name
  cooling season schedule day,            !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - May27-Jun2, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jun3-Aug25, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 1,          !- Monday Schedule:Day Name
  cooling season schedule day 1,          !- Tuesday Schedule:Day Name
  cooling season schedule day 1,          !- Wednesday Schedule:Day Name
  cooling season schedule day 1,          !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Aug26-Sep1, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 1,          !- Monday Schedule:Day Name
  cooling season schedule day 1,          !- Tuesday Schedule:Day Name
  cooling season schedule day 1,          !- Wednesday Schedule:Day Name
  cooling season schedule day 1,          !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Sep2-Dec31, !- Name
  cooling season schedule day 2,          !- Sunday Schedule:Day Name
  cooling season schedule day 2,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling season schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooling season schedule Week Rule - Jan1-May26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  26,                                     !- End Day 1
  cooling season schedule Week Rule - May27-Jun2, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  27,                                     !- Start Day 2
  6,                                      !- End Month 2
  2,                                      !- End Day 2
  cooling season schedule Week Rule - Jun3-Aug25, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  3,                                      !- Start Day 3
  8,                                      !- End Month 3
  25,                                     !- End Day 3
  cooling season schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  26,                                     !- Start Day 4
  9,                                      !- End Month 4
  1,                                      !- End Day 4
  cooling season schedule Week Rule - Sep2-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  2,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  dhw fixtures schedule Week Rule - Jan1-Dec31, !- Name
  dhw fixtures schedule day,              !- Sunday Schedule:Day Name
  dhw fixtures schedule day,              !- Monday Schedule:Day Name
  dhw fixtures schedule day,              !- Tuesday Schedule:Day Name
  dhw fixtures schedule day,              !- Wednesday Schedule:Day Name
  dhw fixtures schedule day,              !- Thursday Schedule:Day Name
  dhw fixtures schedule day,              !- Friday Schedule:Day Name
  dhw fixtures schedule day,              !- Saturday Schedule:Day Name
  dhw fixtures schedule default day,      !- Holiday Schedule:Day Name
  dhw fixtures schedule default day,      !- SummerDesignDay Schedule:Day Name
  dhw fixtures schedule default day,      !- WinterDesignDay Schedule:Day Name
  dhw fixtures schedule default day,      !- CustomDay1 Schedule:Day Name
  dhw fixtures schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dhw fixtures schedule,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  dhw fixtures schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan1-Jan27, !- Name
  exterior lighting schedule day,         !- Sunday Schedule:Day Name
  exterior lighting schedule day,         !- Monday Schedule:Day Name
  exterior lighting schedule day,         !- Tuesday Schedule:Day Name
  exterior lighting schedule day,         !- Wednesday Schedule:Day Name
  exterior lighting schedule day,         !- Thursday Schedule:Day Name
  exterior lighting schedule day,         !- Friday Schedule:Day Name
  exterior lighting schedule day,         !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan28-Feb3, !- Name
  exterior lighting schedule day,         !- Sunday Schedule:Day Name
  exterior lighting schedule day,         !- Monday Schedule:Day Name
  exterior lighting schedule day,         !- Tuesday Schedule:Day Name
  exterior lighting schedule day,         !- Wednesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 1,       !- Friday Schedule:Day Name
  exterior lighting schedule day 1,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb4-Feb24, !- Name
  exterior lighting schedule day 1,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 1,       !- Monday Schedule:Day Name
  exterior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 1,       !- Friday Schedule:Day Name
  exterior lighting schedule day 1,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb25-Mar3, !- Name
  exterior lighting schedule day 1,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 1,       !- Monday Schedule:Day Name
  exterior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 2,       !- Friday Schedule:Day Name
  exterior lighting schedule day 2,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Mar4-Mar31, !- Name
  exterior lighting schedule day 2,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 2,       !- Monday Schedule:Day Name
  exterior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 2,       !- Friday Schedule:Day Name
  exterior lighting schedule day 2,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr1-Apr28, !- Name
  exterior lighting schedule day 3,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 3,       !- Monday Schedule:Day Name
  exterior lighting schedule day 3,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 3,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 3,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 3,       !- Friday Schedule:Day Name
  exterior lighting schedule day 3,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr29-May5, !- Name
  exterior lighting schedule day 3,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 3,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 4,       !- Friday Schedule:Day Name
  exterior lighting schedule day 4,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May6-May26, !- Name
  exterior lighting schedule day 4,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 4,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 4,       !- Friday Schedule:Day Name
  exterior lighting schedule day 4,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May27-Jun2, !- Name
  exterior lighting schedule day 4,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 4,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 5,       !- Friday Schedule:Day Name
  exterior lighting schedule day 5,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jun3-Jun30, !- Name
  exterior lighting schedule day 5,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 5,       !- Monday Schedule:Day Name
  exterior lighting schedule day 5,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 5,       !- Friday Schedule:Day Name
  exterior lighting schedule day 5,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul1-Jul28, !- Name
  exterior lighting schedule day 6,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 6,       !- Monday Schedule:Day Name
  exterior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 6,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 6,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 6,       !- Friday Schedule:Day Name
  exterior lighting schedule day 6,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul29-Aug4, !- Name
  exterior lighting schedule day 6,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 6,       !- Monday Schedule:Day Name
  exterior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 7,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug5-Aug25, !- Name
  exterior lighting schedule day 7,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 7,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug26-Sep1, !- Name
  exterior lighting schedule day 7,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 8,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep2-Sep29, !- Name
  exterior lighting schedule day 8,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 8,       !- Monday Schedule:Day Name
  exterior lighting schedule day 8,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 8,       !- Friday Schedule:Day Name
  exterior lighting schedule day 8,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep30-Oct6, !- Name
  exterior lighting schedule day 8,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 9,       !- Friday Schedule:Day Name
  exterior lighting schedule day 9,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct7-Oct27, !- Name
  exterior lighting schedule day 9,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 9,       !- Friday Schedule:Day Name
  exterior lighting schedule day 9,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct28-Nov3, !- Name
  exterior lighting schedule day 9,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 10,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov4-Nov24, !- Name
  exterior lighting schedule day 10,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 10,      !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 10,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov25-Dec1, !- Name
  exterior lighting schedule day 10,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 10,      !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 11,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Dec2-Dec31, !- Name
  exterior lighting schedule day 11,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 11,      !- Monday Schedule:Day Name
  exterior lighting schedule day 11,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 11,      !- Friday Schedule:Day Name
  exterior lighting schedule day 11,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  exterior lighting schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  exterior lighting schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  exterior lighting schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  exterior lighting schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  exterior lighting schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  exterior lighting schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  3,                                      !- End Month 5
  31,                                     !- End Day 5
  exterior lighting schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  1,                                      !- Start Day 6
  4,                                      !- End Month 6
  28,                                     !- End Day 6
  exterior lighting schedule Week Rule - Apr29-May5, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  29,                                     !- Start Day 7
  5,                                      !- End Month 7
  5,                                      !- End Day 7
  exterior lighting schedule Week Rule - May6-May26, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  6,                                      !- Start Day 8
  5,                                      !- End Month 8
  26,                                     !- End Day 8
  exterior lighting schedule Week Rule - May27-Jun2, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  27,                                     !- Start Day 9
  6,                                      !- End Month 9
  2,                                      !- End Day 9
  exterior lighting schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  3,                                      !- Start Day 10
  6,                                      !- End Month 10
  30,                                     !- End Day 10
  exterior lighting schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  1,                                      !- Start Day 11
  7,                                      !- End Month 11
  28,                                     !- End Day 11
  exterior lighting schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  29,                                     !- Start Day 12
  8,                                      !- End Month 12
  4,                                      !- End Day 12
  exterior lighting schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  5,                                      !- Start Day 13
  8,                                      !- End Month 13
  25,                                     !- End Day 13
  exterior lighting schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  26,                                     !- Start Day 14
  9,                                      !- End Month 14
  1,                                      !- End Day 14
  exterior lighting schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 15
  9,                                      !- Start Month 15
  2,                                      !- Start Day 15
  9,                                      !- End Month 15
  29,                                     !- End Day 15
  exterior lighting schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  30,                                     !- Start Day 16
  10,                                     !- End Month 16
  6,                                      !- End Day 16
  exterior lighting schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 17
  10,                                     !- Start Month 17
  7,                                      !- Start Day 17
  10,                                     !- End Month 17
  27,                                     !- End Day 17
  exterior lighting schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  28,                                     !- Start Day 18
  11,                                     !- End Month 18
  3,                                      !- End Day 18
  exterior lighting schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 19
  11,                                     !- Start Month 19
  4,                                      !- Start Day 19
  11,                                     !- End Month 19
  24,                                     !- End Day 19
  exterior lighting schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  25,                                     !- Start Day 20
  12,                                     !- End Month 20
  1,                                      !- End Day 20
  exterior lighting schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  2,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan1-Dec31, !- Name
  natural vent schedule default day,      !- Sunday Schedule:Day Name
  natural vent schedule default day,      !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule default day,      !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule default day,      !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  natural vent schedule,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  natural vent schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  mains temperature schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.42333333333333,                       !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  6.35944444444445,                       !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  6.29611111111111,                       !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  6.23333333333333,                       !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  6.17222222222222,                       !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  6.11222222222222,                       !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  6.05277777777778,                       !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  5.995,                                  !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  5.93777777777778,                       !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  5.88222222222222,                       !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  5.82722222222222,                       !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  5.77388888888889,                       !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  5.72111111111111,                       !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  5.67,                                   !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  5.62,                                   !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  5.57111111111111,                       !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  5.52388888888889,                       !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  5.47722222222222,                       !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  5.43222222222222,                       !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  5.38833333333333,                       !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  5.34611111111111,                       !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  5.305,                                  !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  5.265,                                  !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  5.22611111111111,                       !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  5.18888888888889,                       !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  5.15333333333334,                       !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  5.11833333333333,                       !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  5.08555555555556,                       !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  5.05333333333333,                       !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  5.02277777777778,                       !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  4.99388888888889,                       !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  4.96611111111111,                       !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  4.94,                                   !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  4.915,                                  !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  4.89166666666667,                       !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  4.87,                                   !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  4.84944444444444,                       !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  4.83,                                   !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  4.81222222222222,                       !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  4.79611111111111,                       !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  4.78166666666667,                       !- Field 164
  Through: 02/11,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  4.76833333333333,                       !- Field 168
  Through: 02/12,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  4.75611111111111,                       !- Field 172
  Through: 02/13,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  4.74611111111111,                       !- Field 176
  Through: 02/14,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  4.73722222222222,                       !- Field 180
  Through: 02/15,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  4.72944444444444,                       !- Field 184
  Through: 02/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  4.72388888888889,                       !- Field 188
  Through: 02/17,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  4.71944444444444,                       !- Field 192
  Through: 02/18,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  4.71611111111111,                       !- Field 196
  Through: 02/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  4.715,                                  !- Field 200
  Through: 02/20,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  4.715,                                  !- Field 204
  Through: 02/21,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  4.71611111111111,                       !- Field 208
  Through: 02/22,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  4.71944444444444,                       !- Field 212
  Through: 02/23,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  4.72388888888889,                       !- Field 216
  Through: 02/24,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  4.72944444444444,                       !- Field 220
  Through: 02/25,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  4.73722222222222,                       !- Field 224
  Through: 02/26,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  4.74611111111111,                       !- Field 228
  Through: 02/27,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  4.75611111111111,                       !- Field 232
  Through: 02/28,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  4.76777777777778,                       !- Field 236
  Through: 03/01,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  4.78111111111111,                       !- Field 240
  Through: 03/02,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  4.79611111111111,                       !- Field 244
  Through: 03/03,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  4.81222222222222,                       !- Field 248
  Through: 03/04,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  4.83,                                   !- Field 252
  Through: 03/05,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  4.84888888888889,                       !- Field 256
  Through: 03/06,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  4.86944444444444,                       !- Field 260
  Through: 03/07,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  4.89166666666667,                       !- Field 264
  Through: 03/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  4.915,                                  !- Field 268
  Through: 03/09,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  4.93944444444444,                       !- Field 272
  Through: 03/10,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  4.96611111111111,                       !- Field 276
  Through: 03/11,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  4.99333333333333,                       !- Field 280
  Through: 03/12,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  5.02277777777778,                       !- Field 284
  Through: 03/13,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  5.05333333333333,                       !- Field 288
  Through: 03/14,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  5.085,                                  !- Field 292
  Through: 03/15,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  5.11833333333333,                       !- Field 296
  Through: 03/16,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  5.15277777777778,                       !- Field 300
  Through: 03/17,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  5.18833333333333,                       !- Field 304
  Through: 03/18,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  5.22555555555555,                       !- Field 308
  Through: 03/19,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  5.26444444444444,                       !- Field 312
  Through: 03/20,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  5.30444444444444,                       !- Field 316
  Through: 03/21,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  5.34555555555556,                       !- Field 320
  Through: 03/22,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  5.38777777777778,                       !- Field 324
  Through: 03/23,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  5.43166666666667,                       !- Field 328
  Through: 03/24,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  5.47666666666666,                       !- Field 332
  Through: 03/25,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  5.52333333333333,                       !- Field 336
  Through: 03/26,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  5.57055555555556,                       !- Field 340
  Through: 03/27,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  5.61944444444445,                       !- Field 344
  Through: 03/28,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  5.66944444444444,                       !- Field 348
  Through: 03/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  5.72055555555555,                       !- Field 352
  Through: 03/30,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  5.77333333333334,                       !- Field 356
  Through: 03/31,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  5.82666666666667,                       !- Field 360
  Through: 04/01,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  5.88111111111111,                       !- Field 364
  Through: 04/02,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  5.93722222222222,                       !- Field 368
  Through: 04/03,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  5.99388888888889,                       !- Field 372
  Through: 04/04,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  6.05222222222222,                       !- Field 376
  Through: 04/05,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  6.11111111111111,                       !- Field 380
  Through: 04/06,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  6.17166666666667,                       !- Field 384
  Through: 04/07,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  6.23277777777778,                       !- Field 388
  Through: 04/08,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  6.295,                                  !- Field 392
  Through: 04/09,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  6.35833333333333,                       !- Field 396
  Through: 04/10,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  6.42277777777778,                       !- Field 400
  Through: 04/11,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  6.48777777777778,                       !- Field 404
  Through: 04/12,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  6.55444444444444,                       !- Field 408
  Through: 04/13,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  6.62166666666666,                       !- Field 412
  Through: 04/14,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  6.68944444444444,                       !- Field 416
  Through: 04/15,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  6.75833333333333,                       !- Field 420
  Through: 04/16,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  6.82833333333333,                       !- Field 424
  Through: 04/17,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  6.89888888888889,                       !- Field 428
  Through: 04/18,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  6.97055555555555,                       !- Field 432
  Through: 04/19,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  7.04277777777778,                       !- Field 436
  Through: 04/20,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  7.11611111111111,                       !- Field 440
  Through: 04/21,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  7.19,                                   !- Field 444
  Through: 04/22,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  7.265,                                  !- Field 448
  Through: 04/23,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  7.34,                                   !- Field 452
  Through: 04/24,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  7.41611111111111,                       !- Field 456
  Through: 04/25,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  7.49333333333333,                       !- Field 460
  Through: 04/26,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  7.57055555555556,                       !- Field 464
  Through: 04/27,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  7.64888888888889,                       !- Field 468
  Through: 04/28,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  7.72722222222222,                       !- Field 472
  Through: 04/29,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  7.80666666666667,                       !- Field 476
  Through: 04/30,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  7.88666666666666,                       !- Field 480
  Through: 05/01,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  7.96722222222222,                       !- Field 484
  Through: 05/02,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  8.04777777777778,                       !- Field 488
  Through: 05/03,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  8.12944444444445,                       !- Field 492
  Through: 05/04,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  8.21111111111111,                       !- Field 496
  Through: 05/05,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  8.29333333333333,                       !- Field 500
  Through: 05/06,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  8.37611111111111,                       !- Field 504
  Through: 05/07,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  8.45944444444444,                       !- Field 508
  Through: 05/08,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  8.54277777777778,                       !- Field 512
  Through: 05/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  8.62666666666667,                       !- Field 516
  Through: 05/10,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  8.71111111111111,                       !- Field 520
  Through: 05/11,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  8.79555555555556,                       !- Field 524
  Through: 05/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  8.88055555555555,                       !- Field 528
  Through: 05/13,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  8.96555555555555,                       !- Field 532
  Through: 05/14,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  9.05055555555555,                       !- Field 536
  Through: 05/15,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  9.13611111111111,                       !- Field 540
  Through: 05/16,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  9.22166666666666,                       !- Field 544
  Through: 05/17,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  9.30722222222222,                       !- Field 548
  Through: 05/18,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  9.39333333333333,                       !- Field 552
  Through: 05/19,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  9.47944444444444,                       !- Field 556
  Through: 05/20,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  9.56555555555556,                       !- Field 560
  Through: 05/21,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  9.65166666666667,                       !- Field 564
  Through: 05/22,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  9.73777777777778,                       !- Field 568
  Through: 05/23,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  9.82388888888889,                       !- Field 572
  Through: 05/24,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  9.90944444444445,                       !- Field 576
  Through: 05/25,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  9.99555555555555,                       !- Field 580
  Through: 05/26,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  10.0816666666667,                       !- Field 584
  Through: 05/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  10.1677777777778,                       !- Field 588
  Through: 05/28,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  10.2533333333333,                       !- Field 592
  Through: 05/29,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  10.3388888888889,                       !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  10.4238888888889,                       !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  10.5094444444444,                       !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  10.5944444444444,                       !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  10.6788888888889,                       !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  10.7633333333333,                       !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  10.8472222222222,                       !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  10.9311111111111,                       !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  11.0144444444444,                       !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  11.0972222222222,                       !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  11.18,                                  !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  11.2622222222222,                       !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  11.3438888888889,                       !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  11.425,                                 !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  11.5055555555556,                       !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  11.5861111111111,                       !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  11.6655555555556,                       !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  11.7444444444444,                       !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  11.8227777777778,                       !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  11.9005555555556,                       !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  11.9777777777778,                       !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  12.0544444444444,                       !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  12.1305555555556,                       !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  12.2055555555556,                       !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  12.28,                                  !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  12.3533333333333,                       !- Field 696
  Through: 06/24,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  12.4261111111111,                       !- Field 700
  Through: 06/25,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  12.4983333333333,                       !- Field 704
  Through: 06/26,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  12.5694444444444,                       !- Field 708
  Through: 06/27,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  12.64,                                  !- Field 712
  Through: 06/28,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  12.7094444444444,                       !- Field 716
  Through: 06/29,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  12.7777777777778,                       !- Field 720
  Through: 06/30,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  12.8455555555556,                       !- Field 724
  Through: 07/01,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  12.9122222222222,                       !- Field 728
  Through: 07/02,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  12.9783333333333,                       !- Field 732
  Through: 07/03,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  13.0427777777778,                       !- Field 736
  Through: 07/04,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  13.1066666666667,                       !- Field 740
  Through: 07/05,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  13.17,                                  !- Field 744
  Through: 07/06,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  13.2316666666667,                       !- Field 748
  Through: 07/07,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  13.2922222222222,                       !- Field 752
  Through: 07/08,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  13.3522222222222,                       !- Field 756
  Through: 07/09,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  13.4111111111111,                       !- Field 760
  Through: 07/10,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  13.4683333333333,                       !- Field 764
  Through: 07/11,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  13.525,                                 !- Field 768
  Through: 07/12,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  13.5805555555556,                       !- Field 772
  Through: 07/13,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  13.6344444444444,                       !- Field 776
  Through: 07/14,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  13.6877777777778,                       !- Field 780
  Through: 07/15,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  13.7394444444444,                       !- Field 784
  Through: 07/16,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  13.79,                                  !- Field 788
  Through: 07/17,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  13.8394444444444,                       !- Field 792
  Through: 07/18,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  13.8877777777778,                       !- Field 796
  Through: 07/19,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  13.935,                                 !- Field 800
  Through: 07/20,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  13.9805555555556,                       !- Field 804
  Through: 07/21,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  14.025,                                 !- Field 808
  Through: 07/22,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  14.0683333333333,                       !- Field 812
  Through: 07/23,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  14.1105555555556,                       !- Field 816
  Through: 07/24,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  14.1511111111111,                       !- Field 820
  Through: 07/25,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  14.19,                                  !- Field 824
  Through: 07/26,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  14.2283333333333,                       !- Field 828
  Through: 07/27,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  14.265,                                 !- Field 832
  Through: 07/28,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  14.3,                                   !- Field 836
  Through: 07/29,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  14.3344444444444,                       !- Field 840
  Through: 07/30,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  14.3666666666667,                       !- Field 844
  Through: 07/31,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  14.3983333333333,                       !- Field 848
  Through: 08/01,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  14.4277777777778,                       !- Field 852
  Through: 08/02,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  14.4561111111111,                       !- Field 856
  Through: 08/03,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  14.4833333333333,                       !- Field 860
  Through: 08/04,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  14.5088888888889,                       !- Field 864
  Through: 08/05,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  14.5333333333333,                       !- Field 868
  Through: 08/06,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  14.5561111111111,                       !- Field 872
  Through: 08/07,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  14.5772222222222,                       !- Field 876
  Through: 08/08,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  14.5972222222222,                       !- Field 880
  Through: 08/09,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  14.6155555555556,                       !- Field 884
  Through: 08/10,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  14.6327777777778,                       !- Field 888
  Through: 08/11,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  14.6483333333333,                       !- Field 892
  Through: 08/12,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  14.6622222222222,                       !- Field 896
  Through: 08/13,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  14.675,                                 !- Field 900
  Through: 08/14,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  14.6861111111111,                       !- Field 904
  Through: 08/15,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  14.6961111111111,                       !- Field 908
  Through: 08/16,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  14.7044444444444,                       !- Field 912
  Through: 08/17,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  14.7111111111111,                       !- Field 916
  Through: 08/18,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  14.7161111111111,                       !- Field 920
  Through: 08/19,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  14.72,                                  !- Field 924
  Through: 08/20,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  14.7222222222222,                       !- Field 928
  Through: 08/21,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  14.7233333333333,                       !- Field 932
  Through: 08/22,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  14.7227777777778,                       !- Field 936
  Through: 08/23,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  14.7205555555556,                       !- Field 940
  Through: 08/24,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  14.7166666666667,                       !- Field 944
  Through: 08/25,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  14.7116666666667,                       !- Field 948
  Through: 08/26,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  14.705,                                 !- Field 952
  Through: 08/27,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  14.6972222222222,                       !- Field 956
  Through: 08/28,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  14.6877777777778,                       !- Field 960
  Through: 08/29,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  14.6766666666667,                       !- Field 964
  Through: 08/30,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  14.6638888888889,                       !- Field 968
  Through: 08/31,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  14.65,                                  !- Field 972
  Through: 09/01,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  14.635,                                 !- Field 976
  Through: 09/02,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  14.6177777777778,                       !- Field 980
  Through: 09/03,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  14.5994444444444,                       !- Field 984
  Through: 09/04,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  14.58,                                  !- Field 988
  Through: 09/05,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  14.5588888888889,                       !- Field 992
  Through: 09/06,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  14.5361111111111,                       !- Field 996
  Through: 09/07,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  14.5122222222222,                       !- Field 1000
  Through: 09/08,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  14.4866666666667,                       !- Field 1004
  Through: 09/09,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  14.46,                                  !- Field 1008
  Through: 09/10,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  14.4316666666667,                       !- Field 1012
  Through: 09/11,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  14.4016666666667,                       !- Field 1016
  Through: 09/12,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  14.3705555555556,                       !- Field 1020
  Through: 09/13,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  14.3383333333333,                       !- Field 1024
  Through: 09/14,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  14.3044444444444,                       !- Field 1028
  Through: 09/15,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  14.2694444444444,                       !- Field 1032
  Through: 09/16,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  14.2327777777778,                       !- Field 1036
  Through: 09/17,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  14.195,                                 !- Field 1040
  Through: 09/18,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  14.1561111111111,                       !- Field 1044
  Through: 09/19,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  14.1155555555556,                       !- Field 1048
  Through: 09/20,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  14.0733333333333,                       !- Field 1052
  Through: 09/21,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  14.0305555555556,                       !- Field 1056
  Through: 09/22,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  13.9861111111111,                       !- Field 1060
  Through: 09/23,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  13.9405555555556,                       !- Field 1064
  Through: 09/24,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  13.8938888888889,                       !- Field 1068
  Through: 09/25,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  13.8455555555556,                       !- Field 1072
  Through: 09/26,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  13.7961111111111,                       !- Field 1076
  Through: 09/27,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  13.7455555555556,                       !- Field 1080
  Through: 09/28,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  13.6938888888889,                       !- Field 1084
  Through: 09/29,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  13.6411111111111,                       !- Field 1088
  Through: 09/30,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  13.5872222222222,                       !- Field 1092
  Through: 10/01,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  13.5316666666667,                       !- Field 1096
  Through: 10/02,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  13.4755555555556,                       !- Field 1100
  Through: 10/03,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  13.4177777777778,                       !- Field 1104
  Through: 10/04,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  13.3594444444444,                       !- Field 1108
  Through: 10/05,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  13.3,                                   !- Field 1112
  Through: 10/06,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  13.2394444444444,                       !- Field 1116
  Through: 10/07,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  13.1772222222222,                       !- Field 1120
  Through: 10/08,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  13.1144444444444,                       !- Field 1124
  Through: 10/09,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  13.0511111111111,                       !- Field 1128
  Through: 10/10,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  12.9861111111111,                       !- Field 1132
  Through: 10/11,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  12.9205555555556,                       !- Field 1136
  Through: 10/12,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  12.8538888888889,                       !- Field 1140
  Through: 10/13,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  12.7861111111111,                       !- Field 1144
  Through: 10/14,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  12.7177777777778,                       !- Field 1148
  Through: 10/15,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  12.6483333333333,                       !- Field 1152
  Through: 10/16,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  12.5783333333333,                       !- Field 1156
  Through: 10/17,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  12.5072222222222,                       !- Field 1160
  Through: 10/18,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  12.435,                                 !- Field 1164
  Through: 10/19,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  12.3622222222222,                       !- Field 1168
  Through: 10/20,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  12.2888888888889,                       !- Field 1172
  Through: 10/21,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  12.2144444444444,                       !- Field 1176
  Through: 10/22,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  12.1394444444444,                       !- Field 1180
  Through: 10/23,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  12.0638888888889,                       !- Field 1184
  Through: 10/24,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  11.9872222222222,                       !- Field 1188
  Through: 10/25,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  11.9105555555556,                       !- Field 1192
  Through: 10/26,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  11.8327777777778,                       !- Field 1196
  Through: 10/27,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  11.7544444444444,                       !- Field 1200
  Through: 10/28,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  11.675,                                 !- Field 1204
  Through: 10/29,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  11.5955555555556,                       !- Field 1208
  Through: 10/30,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  11.5155555555556,                       !- Field 1212
  Through: 10/31,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  11.435,                                 !- Field 1216
  Through: 11/01,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  11.3538888888889,                       !- Field 1220
  Through: 11/02,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  11.2722222222222,                       !- Field 1224
  Through: 11/03,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  11.19,                                  !- Field 1228
  Through: 11/04,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  11.1077777777778,                       !- Field 1232
  Through: 11/05,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  11.0244444444444,                       !- Field 1236
  Through: 11/06,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  10.9411111111111,                       !- Field 1240
  Through: 11/07,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  10.8577777777778,                       !- Field 1244
  Through: 11/08,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  10.7738888888889,                       !- Field 1248
  Through: 11/09,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  10.6894444444444,                       !- Field 1252
  Through: 11/10,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  10.6044444444444,                       !- Field 1256
  Through: 11/11,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  10.52,                                  !- Field 1260
  Through: 11/12,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  10.4344444444444,                       !- Field 1264
  Through: 11/13,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  10.3494444444444,                       !- Field 1268
  Through: 11/14,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  10.2638888888889,                       !- Field 1272
  Through: 11/15,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  10.1783333333333,                       !- Field 1276
  Through: 11/16,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  10.0922222222222,                       !- Field 1280
  Through: 11/17,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  10.0061111111111,                       !- Field 1284
  Through: 11/18,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  9.92055555555556,                       !- Field 1288
  Through: 11/19,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  9.83444444444444,                       !- Field 1292
  Through: 11/20,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  9.74833333333333,                       !- Field 1296
  Through: 11/21,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  9.66222222222222,                       !- Field 1300
  Through: 11/22,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  9.57611111111111,                       !- Field 1304
  Through: 11/23,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  9.49,                                   !- Field 1308
  Through: 11/24,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  9.40388888888889,                       !- Field 1312
  Through: 11/25,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  9.31777777777778,                       !- Field 1316
  Through: 11/26,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  9.23222222222222,                       !- Field 1320
  Through: 11/27,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  9.14666666666667,                       !- Field 1324
  Through: 11/28,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  9.06111111111111,                       !- Field 1328
  Through: 11/29,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  8.97611111111111,                       !- Field 1332
  Through: 11/30,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  8.89055555555556,                       !- Field 1336
  Through: 12/01,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  8.80611111111111,                       !- Field 1340
  Through: 12/02,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  8.72166666666667,                       !- Field 1344
  Through: 12/03,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  8.63722222222222,                       !- Field 1348
  Through: 12/04,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  8.55333333333333,                       !- Field 1352
  Through: 12/05,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  8.47,                                   !- Field 1356
  Through: 12/06,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  8.38666666666666,                       !- Field 1360
  Through: 12/07,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  8.30388888888889,                       !- Field 1364
  Through: 12/08,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  8.22111111111111,                       !- Field 1368
  Through: 12/09,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  8.13944444444445,                       !- Field 1372
  Through: 12/10,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  8.05777777777778,                       !- Field 1376
  Through: 12/11,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  7.97666666666666,                       !- Field 1380
  Through: 12/12,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  7.89666666666667,                       !- Field 1384
  Through: 12/13,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  7.81666666666667,                       !- Field 1388
  Through: 12/14,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  7.73722222222222,                       !- Field 1392
  Through: 12/15,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  7.65833333333333,                       !- Field 1396
  Through: 12/16,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  7.58,                                   !- Field 1400
  Through: 12/17,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  7.50277777777778,                       !- Field 1404
  Through: 12/18,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  7.42555555555556,                       !- Field 1408
  Through: 12/19,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  7.34944444444444,                       !- Field 1412
  Through: 12/20,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  7.27388888888889,                       !- Field 1416
  Through: 12/21,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  7.19944444444445,                       !- Field 1420
  Through: 12/22,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  7.12555555555556,                       !- Field 1424
  Through: 12/23,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  7.05222222222222,                       !- Field 1428
  Through: 12/24,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  6.97944444444445,                       !- Field 1432
  Through: 12/25,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  6.90777777777778,                       !- Field 1436
  Through: 12/26,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  6.83722222222222,                       !- Field 1440
  Through: 12/27,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  6.76722222222222,                       !- Field 1444
  Through: 12/28,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  6.69777777777778,                       !- Field 1448
  Through: 12/29,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  6.63,                                   !- Field 1452
  Through: 12/30,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  6.56222222222222,                       !- Field 1456
  Through: 12/31,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  6.49611111111111;                       !- Field 1460

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  boiler hydronic heat loop,              !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  boiler hydronic heat loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 4,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 3,                                 !- Plant Side Inlet Node Name
  Node 4,                                 !- Plant Side Outlet Node Name
  boiler hydronic heat loop Supply Branches, !- Plant Side Branch List Name
  boiler hydronic heat loop Supply Connector List, !- Plant Side Connector List Name
  Node 6,                                 !- Demand Side Inlet Node Name
  Node 7,                                 !- Demand Side Outlet Node Name
  boiler hydronic heat loop Demand Branches, !- Demand Side Branch List Name
  boiler hydronic heat loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  boiler hydronic heat loop,              !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  boiler hydronic heat loop Supply Branches, !- Name
  boiler hydronic heat loop Supply Inlet Branch, !- Branch Name 1
  boiler hydronic heat loop Supply Branch 1, !- Branch Name 2
  boiler hydronic heat loop Supply Branch 2, !- Branch Name 3
  boiler hydronic heat loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  boiler hydronic heat loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  boiler hydronic heat loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  boiler hydronic heat loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  boiler hydronic heat loop Supply Splitter, !- Name
  boiler hydronic heat loop Supply Inlet Branch, !- Inlet Branch Name
  boiler hydronic heat loop Supply Branch 1, !- Outlet Branch Name 1
  boiler hydronic heat loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  boiler hydronic heat loop Supply Mixer, !- Name
  boiler hydronic heat loop Supply Outlet Branch, !- Outlet Branch Name
  boiler hydronic heat loop Supply Branch 1, !- Inlet Branch Name 1
  boiler hydronic heat loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  boiler hydronic heat loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  boiler hydronic pump,                   !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

Pump:VariableSpeed,
  boiler hydronic pump,                   !- Name
  Node 3,                                 !- Inlet Node Name
  Node 9,                                 !- Outlet Node Name
  3.75e-05,                               !- Design Maximum Flow Rate {m3/s}
  20000,                                  !- Design Pump Head {Pa}
  1,                                      !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  boiler hydronic heat loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  boiler,                                 !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 10;                                !- Component Outlet Node Name 1

Boiler:HotWater,
  boiler,                                 !- Name
  FuelOilNo2,                             !- Fuel Type
  11021.8168070369,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  NonCondensingBoilerEff,                 !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node 5,                                 !- Boiler Water Inlet Node Name
  Node 10,                                !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Bicubic,
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-06,                            !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-05,                           !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  20,                                     !- Minimum Value of y {BasedOnField A3}
  80;                                     !- Maximum Value of y {BasedOnField A3}

Branch,
  boiler hydronic heat loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 11,                                !- Inlet Node Name
  Node 12;                                !- Outlet Node Name

Branch,
  boiler hydronic heat loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  Node 4;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 13,                                !- Inlet Node Name
  Node 4;                                 !- Outlet Node Name

SetpointManager:Scheduled,
  boiler hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  boiler hydronic heat supply setpoint,   !- Schedule Name
  Node 4;                                 !- Setpoint Node or NodeList Name

BranchList,
  boiler hydronic heat loop Demand Branches, !- Name
  boiler hydronic heat loop Demand Inlet Branch, !- Branch Name 1
  boiler hydronic heat loop Demand Branch 1, !- Branch Name 2
  boiler hydronic heat loop Demand Branch 2, !- Branch Name 3
  boiler hydronic heat loop Demand Bypass Branch, !- Branch Name 4
  boiler hydronic heat loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  boiler hydronic heat loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  boiler hydronic heat loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  boiler hydronic heat loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  boiler hydronic heat loop Demand Splitter, !- Name
  boiler hydronic heat loop Demand Inlet Branch, !- Inlet Branch Name
  boiler hydronic heat loop Demand Branch 1, !- Outlet Branch Name 1
  boiler hydronic heat loop Demand Branch 2, !- Outlet Branch Name 2
  boiler hydronic heat loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  boiler hydronic heat loop Demand Mixer, !- Name
  boiler hydronic heat loop Demand Outlet Branch, !- Outlet Branch Name
