
Version,
  24.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  attic - vented,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  57.3720598021383,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  attic - vented 1,                       !- Name
  attic - vented,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  57.3720598021383,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Roof1:135,                              !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.23538362607938, -53.9594538692253, 3.88839456, !- X,Y,Z Vertex 1 {m}
  1.15055210418868, -46.8746223473345, 7.22821616846211, !- X,Y,Z Vertex 2 {m}
  -0.716464933122317, -48.7416393846455, 7.22821616846211, !- X,Y,Z Vertex 3 {m}
  6.36836658876848, -55.8264709065362, 3.88839456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof1:225,                              !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.9594538692253, -8.23538362607939, 3.88839456, !- X,Y,Z Vertex 1 {m}
  -46.8746223473345, -1.15055210418869, 7.22821616846211, !- X,Y,Z Vertex 2 {m}
  -48.7416393846455, 0.716464933122314, 7.22821616846211, !- X,Y,Z Vertex 3 {m}
  -55.8264709065362, -6.36836658876849, 3.88839456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof1:315,                              !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.23538362607939, 53.9594538692252, 3.88839456, !- X,Y,Z Vertex 1 {m}
  -1.15055210418869, 46.8746223473345, 7.22821616846211, !- X,Y,Z Vertex 2 {m}
  0.716464933122314, 48.7416393846455, 7.22821616846211, !- X,Y,Z Vertex 3 {m}
  -6.36836658876849, 55.8264709065362, 3.88839456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof1:45,                               !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8403663064166, 39.3544711888881, 3.88839456, !- X,Y,Z Vertex 1 {m}
  15.7555347845258, 32.2696396669974, 7.22821616846211, !- X,Y,Z Vertex 2 {m}
  17.6225518218368, 30.4026226296864, 7.22821616846211, !- X,Y,Z Vertex 3 {m}
  24.7073833437275, 37.4874541515772, 3.88839456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  Floor1 construction Reversed,           !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Floor1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.27392635592305, -8.88178419700125e-16, 3.88839456, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 7.27392635592305, 3.88839456, !- X,Y,Z Vertex 2 {m}
  7.27392635592305, 8.88178419700125e-16, 3.88839456, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -7.27392635592305, 3.88839456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2:135,                              !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8100932793073, -39.3847442159974, 1.44999456, !- X,Y,Z Vertex 1 {m}
  22.8100932793073, -39.3847442159974, 3.88839456, !- X,Y,Z Vertex 2 {m}
  22.207546657027, -39.9872908382777, 3.88839456, !- X,Y,Z Vertex 3 {m}
  22.207546657027, -39.9872908382777, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2:225,                              !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.8934316741163, -20.3014058211884, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -41.8934316741163, -20.3014058211884, 3.88839456, !- X,Y,Z Vertex 2 {m}
  -42.4959782963966, -19.6988591989081, 3.88839456, !- X,Y,Z Vertex 3 {m}
  -42.4959782963966, -19.6988591989081, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2:315,                              !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3713647458689, 44.8234727494358, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -17.3713647458689, 44.8234727494358, 3.88839456, !- X,Y,Z Vertex 2 {m}
  -16.7688181235886, 45.4260193717161, 3.88839456, !- X,Y,Z Vertex 3 {m}
  -16.7688181235886, 45.4260193717161, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2:45,                               !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  attic - vented,                         !- Zone Name
  attic - vented 1,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.56197080812214, 57.6328666871826, 1.44999456, !- X,Y,Z Vertex 1 {m}
  4.56197080812214, 57.6328666871826, 3.88839456, !- X,Y,Z Vertex 2 {m}
  5.16451743040243, 57.0303200649023, 3.88839456, !- X,Y,Z Vertex 3 {m}
  5.16451743040243, 57.0303200649023, 1.44999456; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:EffectiveLeakageArea,
  infil attic - vented 1,                 !- Name
  attic - vented 1,                       !- Zone or Space Name
  Always On Discrete,                     !- Schedule Name
  5079.36044461363,                       !- Effective Air Leakage Area {cm2}
  0.000401807227681762,                   !- Stack Coefficient
  1.35434394976349e-05;                   !- Wind Coefficient

ZoneMixing,
  whole house fan mix,                    !- Name
  attic - vented,                         !- Zone or Space Name
  Always On Continuous,                   !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  conditioned space;                      !- Source Zone or Space Name

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Zone,
  conditioned space,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  525.600033164283,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  conditioned space 1,                    !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  525.600033164283,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

Shading:Zone:Detailed,
  Window11 overhangs,                     !- Name
  Wall1:225,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.610861016615, -11.5839764786897, 5.10454656, !- X,Y,Z Vertex 1 {m}
  -55.1689866056599, -7.02585088964492, 5.10454656, !- X,Y,Z Vertex 2 {m}
  -55.4599469039825, -7.31681118796753, 5.10454656, !- X,Y,Z Vertex 3 {m}
  -50.9018213149377, -11.8749367770123, 5.10454656; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window3 overhangs,                      !- Name
  surface Window3,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.9966460839937, 44.198191411311, 2.61737856, !- X,Y,Z Vertex 1 {m}
  19.4491971290888, 42.7456403662159, 2.61737856, !- X,Y,Z Vertex 2 {m}
  19.7401574274114, 43.0366006645386, 2.61737856, !- X,Y,Z Vertex 3 {m}
  18.2876063823164, 44.4891517096336, 2.61737856; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window4 overhangs,                      !- Name
  surface Window4,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.5487414290815, 45.6460960662232, 2.56556256, !- X,Y,Z Vertex 1 {m}
  17.6242169021408, 44.5706205931639, 2.56556256, !- X,Y,Z Vertex 2 {m}
  17.9151772004634, 44.8615808914866, 2.56556256, !- X,Y,Z Vertex 3 {m}
  16.8397017274042, 45.9370563645458, 2.56556256; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window5 overhangs,                      !- Name
  surface Window5,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5090102714295, -50.6858272238752, 2.56556256, !- X,Y,Z Vertex 1 {m}
  10.4335347983702, -51.7613026969345, 2.56556256, !- X,Y,Z Vertex 2 {m}
  10.7244950966929, -52.0522629952571, 2.56556256, !- X,Y,Z Vertex 3 {m}
  11.7999705697521, -50.9767875221979, 2.56556256; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window6 overhangs,                      !- Name
  surface Window6,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -50.8871655369481, -11.3076719583567, 2.56556256, !- X,Y,Z Vertex 1 {m}
  -51.9626410100074, -10.2321964852974, 2.56556256, !- X,Y,Z Vertex 2 {m}
  -52.25360130833, -10.5231567836201, 2.56556256, !- X,Y,Z Vertex 3 {m}
  -51.1781258352708, -11.5986322566793, 2.56556256; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window7 overhangs,                      !- Name
  Wall1:45,                               !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.8314954957087, 50.363341999596, 5.05577856, !- X,Y,Z Vertex 1 {m}
  17.9005214224738, 44.2943160728309, 5.05577856, !- X,Y,Z Vertex 2 {m}
  18.1914817207965, 44.5852763711535, 5.05577856, !- X,Y,Z Vertex 3 {m}
  12.1224557940313, 50.6543022979187, 5.05577856; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window9 overhangs,                      !- Name
  Wall1:135,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5405685917208, -46.654268903584, 5.10454656, !- X,Y,Z Vertex 1 {m}
  10.1572302780372, -52.0376072172676, 5.10454656, !- X,Y,Z Vertex 2 {m}
  10.4481905763598, -52.3285675155902, 5.10454656, !- X,Y,Z Vertex 3 {m}
  15.8315288900434, -46.9452292019066, 5.10454656; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1,                                 !- Name
  Ceiling,                                !- Surface Type
  Floor1 construction,                    !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -7.27392635592305, 3.88839456, !- X,Y,Z Vertex 1 {m}
  7.27392635592305, 8.88178419700125e-16, 3.88839456, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 7.27392635592305, 3.88839456, !- X,Y,Z Vertex 3 {m}
  -7.27392635592305, -8.88178419700125e-16, 3.88839456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  FoundationWall1 construction,           !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7326736282645, 30.4621638670403, -0.9899904, !- X,Y,Z Vertex 1 {m}
  31.7326736282645, 30.4621638670403, 1.44999456, !- X,Y,Z Vertex 2 {m}
  59.1486211086007, 3.04621638670409, 1.44999456, !- X,Y,Z Vertex 3 {m}
  59.1486211086007, 3.04621638670409, -0.512226093098304, !- X,Y,Z Vertex 4 {m}
  62.1948374953047, 9.05941988094128e-14, -0.512226093098304, !- X,Y,Z Vertex 5 {m}
  62.1948374953047, 9.05941988094128e-14, -0.9899904; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  inferred conditioned ceiling,           !- Name
  Ceiling,                                !- Surface Type
  AdiabaticFloorConstruction,             !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, -7.27391965058729, 1.44999456, !- X,Y,Z Vertex 1 {m}
  7.27391965058729, 4.44089209850063e-16, 1.44999456, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 7.27391965058729, 1.44999456, !- X,Y,Z Vertex 3 {m}
  -7.27391965058729, -4.44089209850063e-16, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  inferred conditioned floor,             !- Name
  Floor,                                  !- Surface Type
  AdiabaticFloorConstruction,             !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.27391965058729, -4.44089209850063e-16, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 7.27391965058729, 1.44999456, !- X,Y,Z Vertex 2 {m}
  7.27391965058729, 4.44089209850063e-16, 1.44999456, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -7.27391965058729, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1:135,                          !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.71144289299994, -56.4833946023048, 1.44999456, !- X,Y,Z Vertex 1 {m}
  5.71144289299994, -56.4833946023048, 1.75479456, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -62.1948374953047, 1.75479456, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -62.1948374953047, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1:225,                          !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.4833946023048, -5.71144289300005, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -56.4833946023048, -5.71144289300005, 1.75479456, !- X,Y,Z Vertex 2 {m}
  -62.1948374953047, -4.9737991503207e-14, 1.75479456, !- X,Y,Z Vertex 3 {m}
  -62.1948374953047, -4.9737991503207e-14, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1:315,                          !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.71144289300005, 56.4833946023048, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -5.71144289300005, 56.4833946023048, 1.75479456, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 62.1948374953047, 1.75479456, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 62.1948374953047, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  RimJoist1:45,                           !- Name
  Wall,                                   !- Surface Type
  RimJoist1 construction,                 !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.364307039496, 36.8305304558087, 1.44999456, !- X,Y,Z Vertex 1 {m}
  25.364307039496, 36.8305304558087, 1.75479456, !- X,Y,Z Vertex 2 {m}
  31.0757499324959, 31.1190875628088, 1.75479456, !- X,Y,Z Vertex 3 {m}
  31.0757499324959, 31.1190875628088, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  Slab1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.61554096676007, 2.80293797127244, -0.9899904, !- X,Y,Z Vertex 1 {m}
  -2.80293797127244, 7.61554096676007, -0.9899904, !- X,Y,Z Vertex 2 {m}
  7.61554096676007, -2.80293797127244, -0.9899904, !- X,Y,Z Vertex 3 {m}
  2.80293797127244, -7.61554096676007, -0.9899904; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Slab1,                                  !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  43.08000528,                            !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2141866498991, 40.9806508454056, 1.44926023459805, !- X,Y,Z Vertex 1 {m}
  21.2141866498991, 40.9806508454056, 3.48374488540195, !- X,Y,Z Vertex 2 {m}
  22.1839618571194, 40.0108756381853, 3.48374488540195, !- X,Y,Z Vertex 3 {m}
  22.1839618571194, 40.0108756381853, 1.44926023459805; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door1,                                  !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  surface Door1,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2147058963704, 40.9801315989343, 1.44999456, !- X,Y,Z Vertex 1 {m}
  21.2147058963704, 40.9801315989343, 3.48301056, !- X,Y,Z Vertex 2 {m}
  22.1834426106481, 40.0113948846567, 3.48301056, !- X,Y,Z Vertex 3 {m}
  22.1834426106481, 40.0113948846567, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Door3,                          !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.963258621633, 42.2315788736718, 1.44912489464976, !- X,Y,Z Vertex 1 {m}
  19.963258621633, 42.2315788736718, 3.48388022535024, !- X,Y,Z Vertex 2 {m}
  20.5583971468685, 41.6364403484362, 3.48388022535024, !- X,Y,Z Vertex 3 {m}
  20.5583971468685, 41.6364403484362, 1.44912489464976; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door3,                                  !- Name
  Door,                                   !- Surface Type
  Door 1,                                 !- Construction Name
  surface Door3,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9638735678995, 42.2309639274052, 1.44999456, !- X,Y,Z Vertex 1 {m}
  19.9638735678995, 42.2309639274052, 3.48301056, !- X,Y,Z Vertex 2 {m}
  20.557782200602, 41.6370552947027, 3.48301056, !- X,Y,Z Vertex 3 {m}
  20.557782200602, 41.6370552947027, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.03848686499136, -53.1563506303133, 1.44824346754496, !- X,Y,Z Vertex 1 {m}
  9.03848686499136, -53.1563506303133, 2.67094565245504, !- X,Y,Z Vertex 2 {m}
  8.89106911249846, -53.3037683828062, 2.67094565245504, !- X,Y,Z Vertex 3 {m}
  8.89106911249846, -53.3037683828062, 1.44824346754496; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window1,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 4,                   !- Construction Name
  surface Window1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.03724865564196, -53.1575888396628, 1.44999456, !- X,Y,Z Vertex 1 {m}
  9.03724865564196, -53.1575888396628, 2.66919456, !- X,Y,Z Vertex 2 {m}
  8.89230732184786, -53.3025301734568, 2.66919456, !- X,Y,Z Vertex 3 {m}
  8.89230732184786, -53.3025301734568, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window11,                       !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.4765081429167, -9.71832935238803, 1.44885002861822, !- X,Y,Z Vertex 1 {m}
  -52.4765081429167, -9.71832935238803, 2.46612309138178, !- X,Y,Z Vertex 2 {m}
  -53.3033394793582, -8.89149801594653, 2.46612309138178, !- X,Y,Z Vertex 3 {m}
  -53.3033394793582, -8.89149801594653, 1.44885002861822; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window11,                               !- Name
  Window,                                 !- Surface Type
  WindowConstruction 8,                   !- Construction Name
  surface Window11,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -52.4773174488181, -9.71752004648673, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -52.4773174488181, -9.71752004648673, 2.46497856, !- X,Y,Z Vertex 2 {m}
  -53.3025301734568, -8.89230732184793, 2.46497856, !- X,Y,Z Vertex 3 {m}
  -53.3025301734568, -8.89230732184793, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.92000611087311, -52.2748313844316, 1.44837139452615, !- X,Y,Z Vertex 1 {m}
  9.92000611087311, -52.2748313844316, 2.67081772547385, !- X,Y,Z Vertex 2 {m}
  9.69302460009681, -52.5018128952079, 2.67081772547385, !- X,Y,Z Vertex 3 {m}
  9.69302460009681, -52.5018128952079, 1.44837139452615; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window2,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 5,                   !- Construction Name
  surface Window2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.91885835955951, -52.2759791357452, 1.44999456, !- X,Y,Z Vertex 1 {m}
  9.91885835955951, -52.2759791357452, 2.66919456, !- X,Y,Z Vertex 2 {m}
  9.69417235141041, -52.5006651438943, 2.66919456, !- X,Y,Z Vertex 3 {m}
  9.69417235141041, -52.5006651438943, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1382186222291, 44.0566188730756, 1.44904036363205, !- X,Y,Z Vertex 1 {m}
  18.1382186222291, 44.0566188730756, 2.41716475636795, !- X,Y,Z Vertex 2 {m}
  19.3076245908534, 42.8872129044513, 2.41716475636795, !- X,Y,Z Vertex 3 {m}
  19.3076245908534, 42.8872129044513, 1.44904036363205; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window3,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  surface Window3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1388933409515, 44.0559441543532, 1.44999456, !- X,Y,Z Vertex 1 {m}
  18.1388933409515, 44.0559441543532, 2.41621056, !- X,Y,Z Vertex 2 {m}
  19.306949872131, 42.8878876231737, 2.41621056, !- X,Y,Z Vertex 3 {m}
  19.306949872131, 42.8878876231737, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.6901202061105, 45.5047172891942, 1.44876634390605, !- X,Y,Z Vertex 1 {m}
  16.6901202061105, 45.5047172891942, 2.36562277609395, !- X,Y,Z Vertex 2 {m}
  17.4828381251118, 44.7119993701929, 2.36562277609395, !- X,Y,Z Vertex 3 {m}
  17.4828381251118, 44.7119993701929, 1.44876634390605; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window4,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 1,                   !- Construction Name
  surface Window4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.6909886860393, 45.5038488092654, 1.44999456, !- X,Y,Z Vertex 1 {m}
  16.6909886860393, 45.5038488092654, 2.36439456, !- X,Y,Z Vertex 2 {m}
  17.481969645183, 44.7128678501217, 2.36439456, !- X,Y,Z Vertex 3 {m}
  17.481969645183, 44.7128678501217, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window5,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.3676314944005, -50.8272060009042, 1.44876634390605, !- X,Y,Z Vertex 1 {m}
  11.3676314944005, -50.8272060009042, 2.36562277609395, !- X,Y,Z Vertex 2 {m}
  10.5749135753992, -51.6199239199055, 2.36562277609395, !- X,Y,Z Vertex 3 {m}
  10.5749135753992, -51.6199239199055, 1.44876634390605; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window5,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 2,                   !- Construction Name
  surface Window5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3667630144717, -50.828074480833, 1.44999456, !- X,Y,Z Vertex 1 {m}
  11.3667630144717, -50.828074480833, 2.36439456, !- X,Y,Z Vertex 2 {m}
  10.575782055328, -51.6190554399767, 2.36439456, !- X,Y,Z Vertex 3 {m}
  10.575782055328, -51.6190554399767, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window6,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.0285443139771, -11.1662931813277, 1.44876634390605, !- X,Y,Z Vertex 1 {m}
  -51.0285443139771, -11.1662931813277, 2.36562277609395, !- X,Y,Z Vertex 2 {m}
  -51.8212622329784, -10.3735752623264, 2.36562277609395, !- X,Y,Z Vertex 3 {m}
  -51.8212622329784, -10.3735752623264, 1.44876634390605; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window6,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 3,                   !- Construction Name
  surface Window6,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.0294127939059, -11.1654247013989, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -51.0294127939059, -11.1654247013989, 2.36439456, !- X,Y,Z Vertex 2 {m}
  -51.8203937530496, -10.3744437422552, 2.36439456, !- X,Y,Z Vertex 3 {m}
  -51.8203937530496, -10.3744437422552, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window7,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6975380423791, 48.4972994529256, 1.44940923746653, !- X,Y,Z Vertex 1 {m}
  13.6975380423791, 48.4972994529256, 2.41679588253347, !- X,Y,Z Vertex 2 {m}
  16.0344788758034, 46.1603586195013, 2.41679588253347, !- X,Y,Z Vertex 3 {m}
  16.0344788758034, 46.1603586195013, 1.44940923746653; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window7,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 6,                   !- Construction Name
  surface Window7,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6979519279117, 48.496885567393, 1.44999456, !- X,Y,Z Vertex 1 {m}
  13.6979519279117, 48.496885567393, 2.41621056, !- X,Y,Z Vertex 2 {m}
  16.0340649902708, 46.1607725050339, 2.41621056, !- X,Y,Z Vertex 3 {m}
  16.0340649902708, 46.1607725050339, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window9,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6746397676172, -48.5201977276875, 1.44924840947007, !- X,Y,Z Vertex 1 {m}
  13.6746397676172, -48.5201977276875, 2.46572471052993, !- X,Y,Z Vertex 2 {m}
  12.0231591021407, -50.171678393164, 2.46572471052993, !- X,Y,Z Vertex 3 {m}
  12.0231591021407, -50.171678393164, 1.44924840947007; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window9,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 7,                   !- Construction Name
  surface Window9,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.6741121595177, -48.520725335787, 1.44999456, !- X,Y,Z Vertex 1 {m}
  13.6741121595177, -48.520725335787, 2.46497856, !- X,Y,Z Vertex 2 {m}
  12.0236867102402, -50.1711507850645, 2.46497856, !- X,Y,Z Vertex 3 {m}
  12.0236867102402, -50.1711507850645, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:135,                              !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5506229612586, -40.6442145340462, 1.44999456, !- X,Y,Z Vertex 1 {m}
  21.5506229612586, -40.6442145340462, 3.88839456, !- X,Y,Z Vertex 2 {m}
  14.3310358552863, -47.8638016400185, 3.88839456, !- X,Y,Z Vertex 3 {m}
  14.3310358552863, -47.8638016400185, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:225,                              !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.1529019921651, -19.0419355031397, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -43.1529019921651, -19.0419355031397, 3.88839456, !- X,Y,Z Vertex 2 {m}
  -50.3724890981374, -11.8223483971674, 3.88839456, !- X,Y,Z Vertex 3 {m}
  -50.3724890981374, -11.8223483971674, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:315,                              !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.1118944278202, 46.0829430674845, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -16.1118944278202, 46.0829430674845, 3.88839456, !- X,Y,Z Vertex 2 {m}
  -8.8923073218479, 53.3025301734568, 3.88839456, !- X,Y,Z Vertex 3 {m}
  -8.8923073218479, 53.3025301734568, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall1:45,                               !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.82144112617088, 56.3733963691338, 1.44999456, !- X,Y,Z Vertex 1 {m}
  5.82144112617088, 56.3733963691338, 3.88839456, !- X,Y,Z Vertex 2 {m}
  13.0410282321432, 49.1538092631615, 3.88839456, !- X,Y,Z Vertex 3 {m}
  13.0410282321432, 49.1538092631615, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall3:135,                              !- Name
  Wall,                                   !- Surface Type
  Wall3 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.715140391661, -35.4796971036437, 1.44999456, !- X,Y,Z Vertex 1 {m}
  26.715140391661, -35.4796971036437, 3.88839456, !- X,Y,Z Vertex 2 {m}
  23.4670169750757, -38.727820520229, 3.88839456, !- X,Y,Z Vertex 3 {m}
  23.4670169750757, -38.727820520229, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall3:225,                              !- Name
  Wall,                                   !- Surface Type
  Wall3 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.9883845617626, -24.2064529335421, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -37.9883845617626, -24.2064529335421, 3.88839456, !- X,Y,Z Vertex 2 {m}
  -41.2365079783479, -20.9583295169568, 3.88839456, !- X,Y,Z Vertex 3 {m}
  -41.2365079783479, -20.9583295169568, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall3:315,                              !- Name
  Wall,                                   !- Surface Type
  Wall3 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.2764118582227, 40.9184256370821, 1.44999456, !- X,Y,Z Vertex 1 {m}
  -21.2764118582227, 40.9184256370821, 3.88839456, !- X,Y,Z Vertex 2 {m}
  -18.0282884416374, 44.1665490536674, 3.88839456, !- X,Y,Z Vertex 3 {m}
  -18.0282884416374, 44.1665490536674, 1.44999456; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall3:45,                               !- Name
  Wall,                                   !- Surface Type
  Wall3 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.65692369576843, 61.5379137995363, 1.44999456, !- X,Y,Z Vertex 1 {m}
  0.65692369576843, 61.5379137995363, 3.88839456, !- X,Y,Z Vertex 2 {m}
  3.90504711235373, 58.289790382951, 3.88839456, !- X,Y,Z Vertex 3 {m}
  3.90504711235373, 58.289790382951, 1.44999456; !- X,Y,Z Vertex 4 {m}

InternalMass,
  furniture mass conditioned space 1,     !- Name
  furniture construction conditioned space 1, !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  82.43992802304;                         !- Surface Area {m2}

InternalMass,
  partition wall mass,                    !- Name
  PartitionWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  206.0998200576;                         !- Surface Area {m2}

Lights,
  interior lighting,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  interior lighting schedule,             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  343.2,                                  !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  interior lighting schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.108181818181818,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0901515151515151,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0991666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.162272727272727,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.270454545454545,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.342575757575758,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.369621212121212,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.351590909090909,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.333560606060606,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.324545454545455,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.315530303030303,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.333560606060606,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.369621212121212,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.450757575757576,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.585984848484848,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.77530303030303,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.955606060606061,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.991666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.71219696969697,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.360606060606061,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.162272727272727;                      !- Value Until Time 21

Schedule:Day:Interval,
  interior lighting schedule day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.100909090909091,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0840909090909091,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0925,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.151363636363636,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.252272727272727,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.319545454545455,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.344772727272727,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.327954545454545,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.311136363636364,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.302727272727273,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.294318181818182,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.311136363636364,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.344772727272727,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.420454545454545,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.546590909090909,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.723181818181818,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.891363636363636,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.925,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.664318181818182,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.336363636363636,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.151363636363636;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jan1-Jan27, !- Name
  interior lighting schedule day,         !- Sunday Schedule:Day Name
  interior lighting schedule day,         !- Monday Schedule:Day Name
  interior lighting schedule day,         !- Tuesday Schedule:Day Name
  interior lighting schedule day,         !- Wednesday Schedule:Day Name
  interior lighting schedule day,         !- Thursday Schedule:Day Name
  interior lighting schedule day,         !- Friday Schedule:Day Name
  interior lighting schedule day,         !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jan28-Feb3, !- Name
  interior lighting schedule day,         !- Sunday Schedule:Day Name
  interior lighting schedule day,         !- Monday Schedule:Day Name
  interior lighting schedule day,         !- Tuesday Schedule:Day Name
  interior lighting schedule day,         !- Wednesday Schedule:Day Name
  interior lighting schedule day 1,       !- Thursday Schedule:Day Name
  interior lighting schedule day 1,       !- Friday Schedule:Day Name
  interior lighting schedule day 1,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0927272727272727,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0772727272727273,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.085,                                  !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.139090909090909,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.231818181818182,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.293636363636364,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.316818181818182,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.301363636363636,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.285909090909091,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.278181818181818,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.270454545454545,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.285909090909091,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.316818181818182,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.386363636363636,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.502272727272727,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.664545454545454,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.819090909090909,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.610454545454545,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.309090909090909,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.139090909090909;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Feb4-Feb24, !- Name
  interior lighting schedule day 1,       !- Sunday Schedule:Day Name
  interior lighting schedule day 1,       !- Monday Schedule:Day Name
  interior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 1,       !- Thursday Schedule:Day Name
  interior lighting schedule day 1,       !- Friday Schedule:Day Name
  interior lighting schedule day 1,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Feb25-Mar3, !- Name
  interior lighting schedule day 1,       !- Sunday Schedule:Day Name
  interior lighting schedule day 1,       !- Monday Schedule:Day Name
  interior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 2,       !- Thursday Schedule:Day Name
  interior lighting schedule day 2,       !- Friday Schedule:Day Name
  interior lighting schedule day 2,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0845454545454545,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0704545454545455,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0775,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.126818181818182,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.211363636363636,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.267727272727273,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.288863636363636,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.274772727272727,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.260681818181818,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.253636363636364,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.246590909090909,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.260681818181818,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.288863636363636,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.352272727272727,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.457954545454545,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.605909090909091,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.746818181818182,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.775,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.556590909090909,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.281818181818182,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.126818181818182;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Mar4-Mar31, !- Name
  interior lighting schedule day 2,       !- Sunday Schedule:Day Name
  interior lighting schedule day 2,       !- Monday Schedule:Day Name
  interior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 2,       !- Thursday Schedule:Day Name
  interior lighting schedule day 2,       !- Friday Schedule:Day Name
  interior lighting schedule day 2,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 4,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0763636363636364,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0636363636363636,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.114545454545455,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.190909090909091,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.241818181818182,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.260909090909091,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.248181818181818,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.235454545454545,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.229090909090909,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.222727272727273,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.235454545454545,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.260909090909091,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.318181818181818,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.413636363636364,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.547272727272727,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.674545454545454,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.502727272727273,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.254545454545455,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.114545454545455;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Apr1-Apr28, !- Name
  interior lighting schedule day 3,       !- Sunday Schedule:Day Name
  interior lighting schedule day 3,       !- Monday Schedule:Day Name
  interior lighting schedule day 3,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 3,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 3,       !- Thursday Schedule:Day Name
  interior lighting schedule day 3,       !- Friday Schedule:Day Name
  interior lighting schedule day 3,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Apr29-May5, !- Name
  interior lighting schedule day 3,       !- Sunday Schedule:Day Name
  interior lighting schedule day 3,       !- Monday Schedule:Day Name
  interior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 4,       !- Thursday Schedule:Day Name
  interior lighting schedule day 4,       !- Friday Schedule:Day Name
  interior lighting schedule day 4,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 5,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0727272727272727,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0606060606060606,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.109090909090909,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.181818181818182,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.23030303030303,                       !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.248484848484849,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.236363636363636,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.224242424242424,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.218181818181818,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.212121212121212,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.224242424242424,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.248484848484849,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.303030303030303,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.393939393939394,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.521212121212121,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.642424242424242,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.478787878787879,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.242424242424242,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.109090909090909;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - May6-May26, !- Name
  interior lighting schedule day 4,       !- Sunday Schedule:Day Name
  interior lighting schedule day 4,       !- Monday Schedule:Day Name
  interior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 4,       !- Thursday Schedule:Day Name
  interior lighting schedule day 4,       !- Friday Schedule:Day Name
  interior lighting schedule day 4,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - May27-Jun2, !- Name
  interior lighting schedule day 4,       !- Sunday Schedule:Day Name
  interior lighting schedule day 4,       !- Monday Schedule:Day Name
  interior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 4,       !- Thursday Schedule:Day Name
  interior lighting schedule day 5,       !- Friday Schedule:Day Name
  interior lighting schedule day 5,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 6,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0745454545454545,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0621212121212121,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0683333333333333,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.111818181818182,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.186363636363636,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.236060606060606,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.25469696969697,                       !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.242272727272727,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.229848484848485,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.223636363636364,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.217424242424242,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.229848484848485,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.25469696969697,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.310606060606061,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.403787878787879,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.534242424242424,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.658484848484848,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.683333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.490757575757576,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.248484848484848,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.111818181818182;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jun3-Jun30, !- Name
  interior lighting schedule day 5,       !- Sunday Schedule:Day Name
  interior lighting schedule day 5,       !- Monday Schedule:Day Name
  interior lighting schedule day 5,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 5,       !- Thursday Schedule:Day Name
  interior lighting schedule day 5,       !- Friday Schedule:Day Name
  interior lighting schedule day 5,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 7,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0733333333333333,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.12,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.253333333333333,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.273333333333333,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.26,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.246666666666667,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.24,                                   !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.233333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.246666666666667,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.273333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.333333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.433333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.573333333333333,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.706666666666667,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.733333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.526666666666667,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.266666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.12;                                   !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jul1-Jul28, !- Name
  interior lighting schedule day 6,       !- Sunday Schedule:Day Name
  interior lighting schedule day 6,       !- Monday Schedule:Day Name
  interior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 6,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 6,       !- Thursday Schedule:Day Name
  interior lighting schedule day 6,       !- Friday Schedule:Day Name
  interior lighting schedule day 6,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Jul29-Aug4, !- Name
  interior lighting schedule day 6,       !- Sunday Schedule:Day Name
  interior lighting schedule day 6,       !- Monday Schedule:Day Name
  interior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 7,       !- Thursday Schedule:Day Name
  interior lighting schedule day 7,       !- Friday Schedule:Day Name
  interior lighting schedule day 7,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 8,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0890909090909091,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0742424242424242,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0816666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.133636363636364,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.222727272727273,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.282121212121212,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.304393939393939,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.289545454545454,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.27469696969697,                       !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.267272727272727,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.259848484848485,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.27469696969697,                       !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.304393939393939,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.371212121212121,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.482575757575758,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.638484848484848,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.786969696969697,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.816666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.586515151515152,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.296969696969697,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.133636363636364;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Aug5-Aug25, !- Name
  interior lighting schedule day 7,       !- Sunday Schedule:Day Name
  interior lighting schedule day 7,       !- Monday Schedule:Day Name
  interior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 7,       !- Thursday Schedule:Day Name
  interior lighting schedule day 7,       !- Friday Schedule:Day Name
  interior lighting schedule day 7,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Aug26-Sep1, !- Name
  interior lighting schedule day 7,       !- Sunday Schedule:Day Name
  interior lighting schedule day 7,       !- Monday Schedule:Day Name
  interior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 7,       !- Thursday Schedule:Day Name
  interior lighting schedule day 7,       !- Friday Schedule:Day Name
  interior lighting schedule day 8,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 9,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0972727272727273,                     !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0810606060606061,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0891666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.145909090909091,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.243181818181818,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.308030303030303,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.332348484848485,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.316136363636364,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.299924242424242,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.291818181818182,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.283712121212121,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.299924242424242,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.332348484848485,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.40530303030303,                       !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.526893939393939,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.697121212121212,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.859242424242424,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.891666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.640378787878788,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.324242424242424,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.145909090909091;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Sep2-Sep29, !- Name
  interior lighting schedule day 8,       !- Sunday Schedule:Day Name
  interior lighting schedule day 8,       !- Monday Schedule:Day Name
  interior lighting schedule day 8,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 8,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 8,       !- Thursday Schedule:Day Name
  interior lighting schedule day 8,       !- Friday Schedule:Day Name
  interior lighting schedule day 8,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Sep30-Oct6, !- Name
  interior lighting schedule day 8,       !- Sunday Schedule:Day Name
  interior lighting schedule day 9,       !- Monday Schedule:Day Name
  interior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 9,       !- Thursday Schedule:Day Name
  interior lighting schedule day 9,       !- Friday Schedule:Day Name
  interior lighting schedule day 9,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 10,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.105454545454545,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0878787878787879,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.0966666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.158181818181818,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.263636363636364,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.333939393939394,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.36030303030303,                       !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.342727272727273,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.325151515151515,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.316363636363636,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.307575757575758,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.325151515151515,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.36030303030303,                       !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.439393939393939,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.571212121212121,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.755757575757576,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.931515151515151,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.966666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.694242424242424,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.351515151515151,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.158181818181818;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Oct7-Oct27, !- Name
  interior lighting schedule day 9,       !- Sunday Schedule:Day Name
  interior lighting schedule day 9,       !- Monday Schedule:Day Name
  interior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 9,       !- Thursday Schedule:Day Name
  interior lighting schedule day 9,       !- Friday Schedule:Day Name
  interior lighting schedule day 9,       !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Oct28-Nov3, !- Name
  interior lighting schedule day 9,       !- Sunday Schedule:Day Name
  interior lighting schedule day 9,       !- Monday Schedule:Day Name
  interior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  interior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  interior lighting schedule day 10,      !- Thursday Schedule:Day Name
  interior lighting schedule day 10,      !- Friday Schedule:Day Name
  interior lighting schedule day 10,      !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  interior lighting schedule day 11,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.109090909090909,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.0909090909090909,                     !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.163636363636364,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.272727272727273,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.345454545454545,                      !- Value Until Time 6
  10:00,                                  !- Time 7 {hh:mm}
  0.372727272727273,                      !- Value Until Time 7
  11:00,                                  !- Time 8 {hh:mm}
  0.354545454545455,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.336363636363636,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.327272727272727,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.318181818181818,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.336363636363636,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.372727272727273,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.454545454545455,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.590909090909091,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.781818181818182,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.963636363636363,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.718181818181818,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.363636363636364,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.163636363636364;                      !- Value Until Time 21

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Nov4-Nov24, !- Name
  interior lighting schedule day 10,      !- Sunday Schedule:Day Name
  interior lighting schedule day 10,      !- Monday Schedule:Day Name
  interior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  interior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  interior lighting schedule day 10,      !- Thursday Schedule:Day Name
  interior lighting schedule day 10,      !- Friday Schedule:Day Name
  interior lighting schedule day 10,      !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Nov25-Dec1, !- Name
  interior lighting schedule day 10,      !- Sunday Schedule:Day Name
  interior lighting schedule day 10,      !- Monday Schedule:Day Name
  interior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  interior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  interior lighting schedule day 10,      !- Thursday Schedule:Day Name
  interior lighting schedule day 10,      !- Friday Schedule:Day Name
  interior lighting schedule day 11,      !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  interior lighting schedule Week Rule - Dec2-Dec31, !- Name
  interior lighting schedule day 11,      !- Sunday Schedule:Day Name
  interior lighting schedule day 11,      !- Monday Schedule:Day Name
  interior lighting schedule day 11,      !- Tuesday Schedule:Day Name
  interior lighting schedule day 11,      !- Wednesday Schedule:Day Name
  interior lighting schedule day 11,      !- Thursday Schedule:Day Name
  interior lighting schedule day 11,      !- Friday Schedule:Day Name
  interior lighting schedule day 11,      !- Saturday Schedule:Day Name
  interior lighting schedule default day, !- Holiday Schedule:Day Name
  interior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  interior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  interior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  interior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  interior lighting schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  interior lighting schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  interior lighting schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  interior lighting schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  interior lighting schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  interior lighting schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  3,                                      !- End Month 5
  31,                                     !- End Day 5
  interior lighting schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  1,                                      !- Start Day 6
  4,                                      !- End Month 6
  28,                                     !- End Day 6
  interior lighting schedule Week Rule - Apr29-May5, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  29,                                     !- Start Day 7
  5,                                      !- End Month 7
  5,                                      !- End Day 7
  interior lighting schedule Week Rule - May6-May26, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  6,                                      !- Start Day 8
  5,                                      !- End Month 8
  26,                                     !- End Day 8
  interior lighting schedule Week Rule - May27-Jun2, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  27,                                     !- Start Day 9
  6,                                      !- End Month 9
  2,                                      !- End Day 9
  interior lighting schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  3,                                      !- Start Day 10
  6,                                      !- End Month 10
  30,                                     !- End Day 10
  interior lighting schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  1,                                      !- Start Day 11
  7,                                      !- End Month 11
  28,                                     !- End Day 11
  interior lighting schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  29,                                     !- Start Day 12
  8,                                      !- End Month 12
  4,                                      !- End Day 12
  interior lighting schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  5,                                      !- Start Day 13
  8,                                      !- End Month 13
  25,                                     !- End Day 13
  interior lighting schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  26,                                     !- Start Day 14
  9,                                      !- End Month 14
  1,                                      !- End Day 14
  interior lighting schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 15
  9,                                      !- Start Month 15
  2,                                      !- Start Day 15
  9,                                      !- End Month 15
  29,                                     !- End Day 15
  interior lighting schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  30,                                     !- Start Day 16
  10,                                     !- End Month 16
  6,                                      !- End Day 16
  interior lighting schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 17
  10,                                     !- Start Month 17
  7,                                      !- Start Day 17
  10,                                     !- End Month 17
  27,                                     !- End Day 17
  interior lighting schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  28,                                     !- Start Day 18
  11,                                     !- End Month 18
  3,                                      !- End Day 18
  interior lighting schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 19
  11,                                     !- Start Month 19
  4,                                      !- Start Day 19
  11,                                     !- End Month 19
  24,                                     !- End Day 19
  interior lighting schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  25,                                     !- Start Day 20
  12,                                     !- End Month 20
  1,                                      !- End Day 20
  interior lighting schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  2,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Day:Interval,
  interior lighting schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  occupants,                              !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  occupants schedule,                     !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  occupants activity schedule,            !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged;                      !- Mean Radiant Temperature Calculation Type

Schedule:Day:Interval,
  occupants schedule day,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.426829268292683,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.719512195121951,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.670731707317073,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.329268292682927,                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.170731707317073,                      !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.231707317073171,                      !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.329268292682927,                      !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.670731707317073,                      !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829268292682927,                      !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.853658536585366,                      !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.646341463414634,                      !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.426829268292683;                      !- Value Until Time 15

Schedule:Week:Daily,
  occupants schedule Week Rule - Jan1-Dec31, !- Name
  occupants schedule day,                 !- Sunday Schedule:Day Name
  occupants schedule day,                 !- Monday Schedule:Day Name
  occupants schedule day,                 !- Tuesday Schedule:Day Name
  occupants schedule day,                 !- Wednesday Schedule:Day Name
  occupants schedule day,                 !- Thursday Schedule:Day Name
  occupants schedule day,                 !- Friday Schedule:Day Name
  occupants schedule day,                 !- Saturday Schedule:Day Name
  occupants schedule default day,         !- Holiday Schedule:Day Name
  occupants schedule default day,         !- SummerDesignDay Schedule:Day Name
  occupants schedule default day,         !- WinterDesignDay Schedule:Day Name
  occupants schedule default day,         !- CustomDay1 Schedule:Day Name
  occupants schedule default day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  occupants schedule,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  occupants schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  occupants schedule default day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Constant,
  occupants activity schedule,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

ElectricEquipment,
  clothes dryer,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes dryer schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  140.772496920495,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

Schedule:Day:Interval,
  clothes dryer schedule day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123456790123457,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246913580246914,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.197530864197531,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.395061728395062,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.592592592592593,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.839506172839506,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.962962962962963,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.91358024691358,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.827160493827161,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.716049382716049,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.753086419753086,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.679012345679012,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.62962962962963,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.641975308641975,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.54320987654321,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.296296296296296;                      !- Value Until Time 23

Schedule:Week:Daily,
  clothes dryer schedule Week Rule - Jan1-Dec31, !- Name
  clothes dryer schedule day,             !- Sunday Schedule:Day Name
  clothes dryer schedule day,             !- Monday Schedule:Day Name
  clothes dryer schedule day,             !- Tuesday Schedule:Day Name
  clothes dryer schedule day,             !- Wednesday Schedule:Day Name
  clothes dryer schedule day,             !- Thursday Schedule:Day Name
  clothes dryer schedule day,             !- Friday Schedule:Day Name
  clothes dryer schedule day,             !- Saturday Schedule:Day Name
  clothes dryer schedule default day,     !- Holiday Schedule:Day Name
  clothes dryer schedule default day,     !- SummerDesignDay Schedule:Day Name
  clothes dryer schedule default day,     !- WinterDesignDay Schedule:Day Name
  clothes dryer schedule default day,     !- CustomDay1 Schedule:Day Name
  clothes dryer schedule default day;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clothes dryer schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  clothes dryer schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  clothes dryer schedule default day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  clothes washer,                         !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes washer schedule,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.1985433321484,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

Schedule:Day:Interval,
  clothes washer schedule day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.104651162790698,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0813953488372093,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0465116279069768,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0813953488372093,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.127906976744186,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.255813953488372,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.569767441860465,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.848837209302326,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.976744186046512,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.872093023255814,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.779069767441861,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.697674418604651,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.569767441860465,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.593023255813954,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.581395348837209,                      !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.569767441860465,                      !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.546511627906977,                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.372093023255814,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.197674418604651;                      !- Value Until Time 20

Schedule:Week:Daily,
  clothes washer schedule Week Rule - Jan1-Dec31, !- Name
  clothes washer schedule day,            !- Sunday Schedule:Day Name
  clothes washer schedule day,            !- Monday Schedule:Day Name
  clothes washer schedule day,            !- Tuesday Schedule:Day Name
  clothes washer schedule day,            !- Wednesday Schedule:Day Name
  clothes washer schedule day,            !- Thursday Schedule:Day Name
  clothes washer schedule day,            !- Friday Schedule:Day Name
  clothes washer schedule day,            !- Saturday Schedule:Day Name
  clothes washer schedule default day,    !- Holiday Schedule:Day Name
  clothes washer schedule default day,    !- SummerDesignDay Schedule:Day Name
  clothes washer schedule default day,    !- WinterDesignDay Schedule:Day Name
  clothes washer schedule default day,    !- CustomDay1 Schedule:Day Name
  clothes washer schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clothes washer schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  clothes washer schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  clothes washer schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  cooking range,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking range schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  215.146979850169,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

Schedule:Day:Interval,
  cooking range schedule day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.0597014925373134,                     !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.111940298507463,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.171641791044776,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.291044776119403,                      !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.343283582089552,                      !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.402985074626866,                      !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.462686567164179,                      !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.343283582089552,                      !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.291044776119403,                      !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.402985074626866,                      !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.567164179104478,                      !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.850746268656716,                      !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.432835820895522,                      !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.291044776119403,                      !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.23134328358209,                       !- Value Until Time 16
  23:00,                                  !- Time 17 {hh:mm}
  0.171641791044776,                      !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.111940298507463;                      !- Value Until Time 18

Schedule:Week:Daily,
  cooking range schedule Week Rule - Jan1-Dec31, !- Name
  cooking range schedule day,             !- Sunday Schedule:Day Name
  cooking range schedule day,             !- Monday Schedule:Day Name
  cooking range schedule day,             !- Tuesday Schedule:Day Name
  cooking range schedule day,             !- Wednesday Schedule:Day Name
  cooking range schedule day,             !- Thursday Schedule:Day Name
  cooking range schedule day,             !- Friday Schedule:Day Name
  cooking range schedule day,             !- Saturday Schedule:Day Name
  cooking range schedule default day,     !- Holiday Schedule:Day Name
  cooking range schedule default day,     !- SummerDesignDay Schedule:Day Name
  cooking range schedule default day,     !- WinterDesignDay Schedule:Day Name
  cooking range schedule default day,     !- CustomDay1 Schedule:Day Name
  cooking range schedule default day;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooking range schedule,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooking range schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  cooking range schedule default day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  dishwasher,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  dishwasher schedule,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  66.8631903395345,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4,                                    !- Fraction Lost
  dishwasher;                             !- End-Use Subcategory

Schedule:Day:Interval,
  dishwasher schedule day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.135135135135135,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0630630630630631,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.045045045045045,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.027027027027027,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.0900900900900901,                     !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.18018018018018,                       !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.279279279279279,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.522522522522523,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.585585585585586,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.504504504504504,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.432432432432432,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.378378378378378,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.414414414414414,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.324324324324324,                      !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.342342342342342,                      !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.441441441441441,                      !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.783783783783784,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.810810810810811,                      !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.603603603603604,                      !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.396396396396396,                      !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.279279279279279;                      !- Value Until Time 22

Schedule:Week:Daily,
  dishwasher schedule Week Rule - Jan1-Dec31, !- Name
  dishwasher schedule day,                !- Sunday Schedule:Day Name
  dishwasher schedule day,                !- Monday Schedule:Day Name
  dishwasher schedule day,                !- Tuesday Schedule:Day Name
  dishwasher schedule day,                !- Wednesday Schedule:Day Name
  dishwasher schedule day,                !- Thursday Schedule:Day Name
  dishwasher schedule day,                !- Friday Schedule:Day Name
  dishwasher schedule day,                !- Saturday Schedule:Day Name
  dishwasher schedule default day,        !- Holiday Schedule:Day Name
  dishwasher schedule default day,        !- SummerDesignDay Schedule:Day Name
  dishwasher schedule default day,        !- WinterDesignDay Schedule:Day Name
  dishwasher schedule default day,        !- CustomDay1 Schedule:Day Name
  dishwasher schedule default day;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dishwasher schedule,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  dishwasher schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  dishwasher schedule default day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  fridge,                                 !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  fridge schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  72.9452054794521,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

Schedule:Constant,
  fridge schedule,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ElectricEquipment,
  mech vent house fan,                    !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent house fan cfis,               !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan cfis schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan cfis schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  misc plug loads,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  misc plug loads schedule,               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  494.7,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

Schedule:Day:Interval,
  misc plug loads schedule day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.705882352941177,                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.745098039215686,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.803921568627451,                      !- Value Until Time 3
  15:00,                                  !- Time 4 {hh:mm}
  0.823529411764706,                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.862745098039216,                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.92156862745098,                       !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.980392156862745,                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.980392156862745,                      !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.941176470588235,                      !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.862745098039216,                      !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.784313725490196,                      !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.725490196078431;                      !- Value Until Time 13

Schedule:Week:Daily,
  misc plug loads schedule Week Rule - Jan1-Dec31, !- Name
  misc plug loads schedule day,           !- Sunday Schedule:Day Name
  misc plug loads schedule day,           !- Monday Schedule:Day Name
  misc plug loads schedule day,           !- Tuesday Schedule:Day Name
  misc plug loads schedule day,           !- Wednesday Schedule:Day Name
  misc plug loads schedule day,           !- Thursday Schedule:Day Name
  misc plug loads schedule day,           !- Friday Schedule:Day Name
  misc plug loads schedule day,           !- Saturday Schedule:Day Name
  misc plug loads schedule default day,   !- Holiday Schedule:Day Name
  misc plug loads schedule default day,   !- SummerDesignDay Schedule:Day Name
  misc plug loads schedule default day,   !- WinterDesignDay Schedule:Day Name
  misc plug loads schedule default day,   !- CustomDay1 Schedule:Day Name
  misc plug loads schedule default day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  misc plug loads schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  misc plug loads schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  misc plug loads schedule default day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  whole house fan,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OtherEquipment,
  clothes dryer 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  clothes dryer schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.015,                                  !- Fraction Latent
  0.081,                                  !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  clothes dryer;                          !- End-Use Subcategory

OtherEquipment,
  cooking range 1,                        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking range schedule,                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.0799999999999999,                     !- Fraction Latent
  0.432,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  general water use latent,               !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  62.5940458996157,                       !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use latent;               !- End-Use Subcategory

Schedule:Day:Interval,
  general water use schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.315068493150685,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.287671232876712,                      !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.342465753424658,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.36986301369863,                       !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.520547945205479,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.602739726027397,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.534246575342466,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.506849315068493,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.465753424657534,                      !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.479452054794521,                      !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.534246575342466,                      !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.589041095890411,                      !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.698630136986301,                      !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.876712328767123,                      !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.89041095890411,                       !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.986301369863014,                      !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.863013698630137,                      !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.616438356164384,                      !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.465753424657534;                      !- Value Until Time 20

Schedule:Week:Daily,
  general water use schedule Week Rule - Jan1-Dec31, !- Name
  general water use schedule day,         !- Sunday Schedule:Day Name
  general water use schedule day,         !- Monday Schedule:Day Name
  general water use schedule day,         !- Tuesday Schedule:Day Name
  general water use schedule day,         !- Wednesday Schedule:Day Name
  general water use schedule day,         !- Thursday Schedule:Day Name
  general water use schedule day,         !- Friday Schedule:Day Name
  general water use schedule day,         !- Saturday Schedule:Day Name
  general water use schedule default day, !- Holiday Schedule:Day Name
  general water use schedule default day, !- SummerDesignDay Schedule:Day Name
  general water use schedule default day, !- WinterDesignDay Schedule:Day Name
  general water use schedule default day, !- CustomDay1 Schedule:Day Name
  general water use schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  general water use schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  general water use schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  general water use schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

OtherEquipment,
  general water use sensible,             !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  general water use schedule,             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -61.6890717420309,                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  general water use sensible;             !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load,        !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load,      !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  water heater energy adjustment1,        !- Name
  Electricity,                            !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater energy adjustment1;        !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infil flow,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  conditioned space Thermostat,           !- Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  conditioned space temperature setpoint, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  conditioned space Thermostat Schedule,  !- Name
  conditioned space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  conditioned space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  conditioned space temperature setpoint, !- Name
  heating setpoint,                       !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;                       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  heating setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18;                                     !- Value Until Time 3

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Dec31, !- Name
  heating setpoint day,                   !- Sunday Schedule:Day Name
  heating setpoint day,                   !- Monday Schedule:Day Name
  heating setpoint day,                   !- Tuesday Schedule:Day Name
  heating setpoint day,                   !- Wednesday Schedule:Day Name
  heating setpoint day,                   !- Thursday Schedule:Day Name
  heating setpoint day,                   !- Friday Schedule:Day Name
  heating setpoint day,                   !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  heating setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint day,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Dec31, !- Name
  cooling setpoint day,                   !- Sunday Schedule:Day Name
  cooling setpoint day,                   !- Monday Schedule:Day Name
  cooling setpoint day,                   !- Tuesday Schedule:Day Name
  cooling setpoint day,                   !- Wednesday Schedule:Day Name
  cooling setpoint day,                   !- Thursday Schedule:Day Name
  cooling setpoint day,                   !- Friday Schedule:Day Name
  cooling setpoint day,                   !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  cooling setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  conditioned space,                      !- Zone Name
  conditioned space Equipment List,       !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  electric baseboard,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  19368.1878144717,                       !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  conditioned space Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  electric baseboard,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Sequential Fraction Schedule 1,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Sequential Fraction Schedule;           !- Zone Equipment Sequential Heating Fraction Schedule Name 1

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  0;                                      !- Minimum System Timestep {minutes}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2007,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2007,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  7,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0798964878103245,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0538510356891439,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.75129287332205,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board 1,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 2.0 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  rim joist rigid ins,                    !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.308292807965721,                      !- Conductivity {W/m-K}
  125.04411,                              !- Density {kg/m3}
  1163.47425853565,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  slab rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00025908,                             !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0935595020114651,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  6.14540116578091,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.83058727272595,                       !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 4,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.00254,                                !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 3,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 4,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  2.9707296,                              !- U-Factor {W/m2-K}
  0.57;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 1,                       !- Name
  3.0047976,                              !- U-Factor {W/m2-K}
  0.53;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 2,                       !- Name
  6.9396516,                              !- U-Factor {W/m2-K}
  0.69;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 3,                       !- Name
  3.0581708,                              !- U-Factor {W/m2-K}
  0.41;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial 4,                       !- Name
  2.9957128,                              !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticFloorConstruction,             !- Name
  floor stud and cavity,                  !- Layer 1
  floor rigid ins,                        !- Layer 2
  osb sheathing 0.75 in.,                 !- Layer 3
  floor covering;                         !- Layer 4

Construction,
  AdiabaticWallConstruction,              !- Name
  wood siding 3,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 3,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  AdiabaticWallConstruction 1,            !- Name
  wood siding 4,                          !- Layer 1
  wall rigid ins,                         !- Layer 2
  wall stud and cavity 3,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Door,                                   !- Name
  door material;                          !- Layer 1

Construction,
  Door 1,                                 !- Name
  door material;                          !- Layer 1

Construction,
  Floor1 construction,                    !- Name
  ceiling stud and cavity,                !- Layer 1
  gypsum board;                           !- Layer 2

Construction,
  Floor1 construction Reversed,           !- Name
  gypsum board,                           !- Layer 1
  ceiling stud and cavity;                !- Layer 2

Construction,
  FoundationWall1 construction,           !- Name
  concrete 8.0 in.,                       !- Layer 1
  gypsum board 1;                         !- Layer 2

Construction,
  furniture construction conditioned space 1, !- Name
  furniture material conditioned space 1; !- Layer 1

Construction,
  PartitionWallConstruction,              !- Name
  gypsum board,                           !- Layer 1
  wall stud and cavity 4,                 !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  RimJoist1 construction,                 !- Name
  wood siding 2,                          !- Layer 1
  rim joist rigid ins,                    !- Layer 2
  osb sheathing 2.0 in.,                  !- Layer 3
  rim joist stud and cavity;              !- Layer 4

Construction,
  Roof1 construction,                     !- Name
  asphalt or fiberglass shingles;         !- Layer 1

Construction,
  Slab1 construction,                     !- Name
  slab rigid ins,                         !- Layer 1
  concrete 4.0 in.;                       !- Layer 2

Construction,
  Wall1 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in.,                  !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall2 construction,                     !- Name
  wood siding 1,                          !- Layer 1
  wall stud and cavity 1;                 !- Layer 2

Construction,
  Wall3 construction,                     !- Name
  wood siding,                            !- Layer 1
  osb sheathing 0.5 in.,                  !- Layer 2
  wall stud and cavity 2,                 !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 1,                   !- Name
  WindowMaterial 1;                       !- Layer 1

Construction,
  WindowConstruction 2,                   !- Name
  WindowMaterial 1;                       !- Layer 1

Construction,
  WindowConstruction 3,                   !- Name
  WindowMaterial 1;                       !- Layer 1

Construction,
  WindowConstruction 4,                   !- Name
  WindowMaterial 2;                       !- Layer 1

Construction,
  WindowConstruction 5,                   !- Name
  WindowMaterial 3;                       !- Layer 1

Construction,
  WindowConstruction 6,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 7,                   !- Name
  WindowMaterial 4;                       !- Layer 1

Construction,
  WindowConstruction 8,                   !- Name
  WindowMaterial 4;                       !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  56;                                     !- Hourly Value

Schedule:Constant,
  mixed water temperature schedule,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  water heater setpoint,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  56;                                     !- Hourly Value

Schedule:Day:Interval,
  clothes dryer exhaust 0 schedule day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123456790123457,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0246913580246914,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0493827160493827,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0740740740740741,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.197530864197531,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.395061728395062,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.592592592592593,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.839506172839506,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.962962962962963,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.91358024691358,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.827160493827161,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.716049382716049,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.753086419753086,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.679012345679012,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.62962962962963,                       !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.641975308641975,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.54320987654321,                       !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.296296296296296;                      !- Value Until Time 23

Schedule:Day:Interval,
  clothes dryer exhaust 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule day 2,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  dhw fixtures schedule day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.13953488372093,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0697674418604651,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0465116279069768,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0581395348837209,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.116279069767442,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.395348837209302,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.906976744186047,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.930232558139535,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.779069767441861,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.651162790697674,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.546511627906977,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.465116279069767,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.406976744186047,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.383720930232558,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.36046511627907,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.441860465116279,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.593023255813954,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.697674418604651,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.63953488372093,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.558139534883721,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.441860465116279,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.302325581395349;                      !- Value Until Time 23

Schedule:Day:Interval,
  dhw fixtures schedule default day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.566666666666667,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.524166666666667,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.495833333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.5525,                                 !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.623333333333333,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.580833333333333,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.439166666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.354166666666667,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.354166666666667,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.396666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.425,                                  !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.495833333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.623333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.793333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.906666666666667,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.963333333333333,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.991666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.920833333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.793333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.665833333333333;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.528571428571429,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.488928571428571,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.4625,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.515357142857143,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.581428571428571,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.541785714285714,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.409642857142857,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.330357142857143,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.317142857142857,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.330357142857143,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.37,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.396428571428571,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.4625,                                 !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.581428571428571,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.74,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.845714285714286,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.898571428571429,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.925,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.858928571428571,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.74,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.621071428571429;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 10,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.552380952380952,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.510952380952381,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.483333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.538571428571428,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.607619047619048,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.566190476190476,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.428095238095238,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.345238095238095,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.331428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.345238095238095,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.386666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.414285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.483333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.607619047619048,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.773333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.883809523809524,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.939047619047619,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.966666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.897619047619048,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.773333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.649047619047619;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 11,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.571428571428571,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.528571428571428,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.557142857142857,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.628571428571428,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.585714285714286,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.442857142857143,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.357142857142857,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.342857142857143,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.357142857142857,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.428571428571428,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.628571428571428,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.914285714285714,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.971428571428571,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.928571428571428,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.671428571428571;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.485714285714286,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.449285714285714,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.425,                                  !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.473571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.534285714285714,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.497857142857143,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.376428571428571,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.303571428571429,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.291428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.303571428571429,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.364285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.425,                                  !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.534285714285714,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.777142857142857,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.825714285714286,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.789285714285714,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.68,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.570714285714286;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.442857142857143,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.409642857142857,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.3875,                                 !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.431785714285714,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.487142857142857,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.453928571428571,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.343214285714286,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.276785714285714,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.265714285714286,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.276785714285714,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.31,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.332142857142857,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.3875,                                 !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.487142857142857,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.62,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.708571428571429,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.752857142857143,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.775,                                  !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.719642857142857,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.62,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.520357142857143;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 4,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.37,                                   !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.39,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.44,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.24,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.28,                                   !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.44,                                   !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.56,                                   !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.64,                                   !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.68,                                   !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.65,                                   !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.56,                                   !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.47;                                   !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 5,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.380952380952381,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.352380952380952,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.333333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.371428571428571,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.419047619047619,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.39047619047619,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.295238095238095,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.238095238095238,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.228571428571429,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.238095238095238,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.266666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.285714285714286,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.333333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.419047619047619,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.533333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.609523809523809,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.647619047619048,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.666666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.619047619047619,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.533333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.447619047619048;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 6,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.39047619047619,                       !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.361190476190476,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.341666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.380714285714286,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.429523809523809,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.400238095238095,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.302619047619048,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.244047619047619,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.234285714285714,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.244047619047619,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.273333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.292857142857143,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.341666666666667,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.429523809523809,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.546666666666667,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.624761904761905,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.663809523809524,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.683333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.634523809523809,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.546666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.458809523809524;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 7,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.419047619047619,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.387619047619048,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.366666666666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.408571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.460952380952381,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.42952380952381,                       !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.324761904761905,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.261904761904762,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.251428571428571,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.261904761904762,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.293333333333333,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.314285714285714,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.366666666666667,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.460952380952381,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.586666666666667,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.67047619047619,                       !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.712380952380952,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.733333333333333,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.680952380952381,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.586666666666667,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.492380952380952;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 8,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.466666666666667,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.431666666666667,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.408333333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.455,                                  !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.513333333333333,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.478333333333333,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.361666666666667,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.291666666666667,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.28,                                   !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.291666666666667,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.326666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.408333333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.513333333333333,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.653333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.746666666666667,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.793333333333333,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.816666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.758333333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.653333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.548333333333333;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule day 9,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.50952380952381,                       !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.471309523809524,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.445833333333333,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.496785714285714,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.56047619047619,                       !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.522261904761905,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.394880952380952,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.318452380952381,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.305714285714286,                      !- Value Until Time 9
  13:00,                                  !- Time 10 {hh:mm}
  0.318452380952381,                      !- Value Until Time 10
  14:00,                                  !- Time 11 {hh:mm}
  0.356666666666667,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.382142857142857,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.445833333333333,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.56047619047619,                       !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.713333333333333,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.815238095238095,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.866190476190476,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.891666666666667,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.82797619047619,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.713333333333333,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.598690476190476;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule day,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule default day,      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31, !- Name
  clothes dryer exhaust 0 schedule day,   !- Sunday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Monday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Tuesday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Wednesday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Thursday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Friday Schedule:Day Name
  clothes dryer exhaust 0 schedule day,   !- Saturday Schedule:Day Name
  clothes dryer exhaust 0 schedule default day, !- Holiday Schedule:Day Name
  clothes dryer exhaust 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  clothes dryer exhaust 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  clothes dryer exhaust 0 schedule default day, !- CustomDay1 Schedule:Day Name
  clothes dryer exhaust 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  clothes dryer exhaust 0 schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jan1-May26, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day,            !- Friday Schedule:Day Name
  cooling season schedule day,            !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - May27-Jun2, !- Name
  cooling season schedule day,            !- Sunday Schedule:Day Name
  cooling season schedule day,            !- Monday Schedule:Day Name
  cooling season schedule day,            !- Tuesday Schedule:Day Name
  cooling season schedule day,            !- Wednesday Schedule:Day Name
  cooling season schedule day,            !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jun3-Sep29, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 1,          !- Monday Schedule:Day Name
  cooling season schedule day 1,          !- Tuesday Schedule:Day Name
  cooling season schedule day 1,          !- Wednesday Schedule:Day Name
  cooling season schedule day 1,          !- Thursday Schedule:Day Name
  cooling season schedule day 1,          !- Friday Schedule:Day Name
  cooling season schedule day 1,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Sep30-Oct6, !- Name
  cooling season schedule day 1,          !- Sunday Schedule:Day Name
  cooling season schedule day 2,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Oct7-Dec31, !- Name
  cooling season schedule day 2,          !- Sunday Schedule:Day Name
  cooling season schedule day 2,          !- Monday Schedule:Day Name
  cooling season schedule day 2,          !- Tuesday Schedule:Day Name
  cooling season schedule day 2,          !- Wednesday Schedule:Day Name
  cooling season schedule day 2,          !- Thursday Schedule:Day Name
  cooling season schedule day 2,          !- Friday Schedule:Day Name
  cooling season schedule day 2,          !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling season schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooling season schedule Week Rule - Jan1-May26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  26,                                     !- End Day 1
  cooling season schedule Week Rule - May27-Jun2, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  27,                                     !- Start Day 2
  6,                                      !- End Month 2
  2,                                      !- End Day 2
  cooling season schedule Week Rule - Jun3-Sep29, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  29,                                     !- End Day 3
  cooling season schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  30,                                     !- Start Day 4
  10,                                     !- End Month 4
  6,                                      !- End Day 4
  cooling season schedule Week Rule - Oct7-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  7,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  dhw fixtures schedule Week Rule - Jan1-Dec31, !- Name
  dhw fixtures schedule day,              !- Sunday Schedule:Day Name
  dhw fixtures schedule day,              !- Monday Schedule:Day Name
  dhw fixtures schedule day,              !- Tuesday Schedule:Day Name
  dhw fixtures schedule day,              !- Wednesday Schedule:Day Name
  dhw fixtures schedule day,              !- Thursday Schedule:Day Name
  dhw fixtures schedule day,              !- Friday Schedule:Day Name
  dhw fixtures schedule day,              !- Saturday Schedule:Day Name
  dhw fixtures schedule default day,      !- Holiday Schedule:Day Name
  dhw fixtures schedule default day,      !- SummerDesignDay Schedule:Day Name
  dhw fixtures schedule default day,      !- WinterDesignDay Schedule:Day Name
  dhw fixtures schedule default day,      !- CustomDay1 Schedule:Day Name
  dhw fixtures schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  dhw fixtures schedule,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  dhw fixtures schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan1-Jan27, !- Name
  exterior lighting schedule day,         !- Sunday Schedule:Day Name
  exterior lighting schedule day,         !- Monday Schedule:Day Name
  exterior lighting schedule day,         !- Tuesday Schedule:Day Name
  exterior lighting schedule day,         !- Wednesday Schedule:Day Name
  exterior lighting schedule day,         !- Thursday Schedule:Day Name
  exterior lighting schedule day,         !- Friday Schedule:Day Name
  exterior lighting schedule day,         !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan28-Feb3, !- Name
  exterior lighting schedule day,         !- Sunday Schedule:Day Name
  exterior lighting schedule day,         !- Monday Schedule:Day Name
  exterior lighting schedule day,         !- Tuesday Schedule:Day Name
  exterior lighting schedule day,         !- Wednesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 1,       !- Friday Schedule:Day Name
  exterior lighting schedule day 1,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb4-Feb24, !- Name
  exterior lighting schedule day 1,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 1,       !- Monday Schedule:Day Name
  exterior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 1,       !- Friday Schedule:Day Name
  exterior lighting schedule day 1,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb25-Mar3, !- Name
  exterior lighting schedule day 1,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 1,       !- Monday Schedule:Day Name
  exterior lighting schedule day 1,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 1,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 2,       !- Friday Schedule:Day Name
  exterior lighting schedule day 2,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Mar4-Mar31, !- Name
  exterior lighting schedule day 2,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 2,       !- Monday Schedule:Day Name
  exterior lighting schedule day 2,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 2,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 2,       !- Friday Schedule:Day Name
  exterior lighting schedule day 2,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr1-Apr28, !- Name
  exterior lighting schedule day 3,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 3,       !- Monday Schedule:Day Name
  exterior lighting schedule day 3,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 3,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 3,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 3,       !- Friday Schedule:Day Name
  exterior lighting schedule day 3,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr29-May5, !- Name
  exterior lighting schedule day 3,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 3,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 4,       !- Friday Schedule:Day Name
  exterior lighting schedule day 4,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May6-May26, !- Name
  exterior lighting schedule day 4,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 4,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 4,       !- Friday Schedule:Day Name
  exterior lighting schedule day 4,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May27-Jun2, !- Name
  exterior lighting schedule day 4,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 4,       !- Monday Schedule:Day Name
  exterior lighting schedule day 4,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 4,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 5,       !- Friday Schedule:Day Name
  exterior lighting schedule day 5,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jun3-Jun30, !- Name
  exterior lighting schedule day 5,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 5,       !- Monday Schedule:Day Name
  exterior lighting schedule day 5,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 5,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 5,       !- Friday Schedule:Day Name
  exterior lighting schedule day 5,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul1-Jul28, !- Name
  exterior lighting schedule day 6,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 6,       !- Monday Schedule:Day Name
  exterior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 6,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 6,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 6,       !- Friday Schedule:Day Name
  exterior lighting schedule day 6,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul29-Aug4, !- Name
  exterior lighting schedule day 6,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 6,       !- Monday Schedule:Day Name
  exterior lighting schedule day 6,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 7,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug5-Aug25, !- Name
  exterior lighting schedule day 7,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 7,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug26-Sep1, !- Name
  exterior lighting schedule day 7,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 7,       !- Monday Schedule:Day Name
  exterior lighting schedule day 7,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 7,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 7,       !- Friday Schedule:Day Name
  exterior lighting schedule day 8,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep2-Sep29, !- Name
  exterior lighting schedule day 8,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 8,       !- Monday Schedule:Day Name
  exterior lighting schedule day 8,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 8,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 8,       !- Friday Schedule:Day Name
  exterior lighting schedule day 8,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep30-Oct6, !- Name
  exterior lighting schedule day 8,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 9,       !- Friday Schedule:Day Name
  exterior lighting schedule day 9,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct7-Oct27, !- Name
  exterior lighting schedule day 9,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Thursday Schedule:Day Name
  exterior lighting schedule day 9,       !- Friday Schedule:Day Name
  exterior lighting schedule day 9,       !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct28-Nov3, !- Name
  exterior lighting schedule day 9,       !- Sunday Schedule:Day Name
  exterior lighting schedule day 9,       !- Monday Schedule:Day Name
  exterior lighting schedule day 9,       !- Tuesday Schedule:Day Name
  exterior lighting schedule day 9,       !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 10,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov4-Nov24, !- Name
  exterior lighting schedule day 10,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 10,      !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 10,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov25-Dec1, !- Name
  exterior lighting schedule day 10,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 10,      !- Monday Schedule:Day Name
  exterior lighting schedule day 10,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 10,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 10,      !- Friday Schedule:Day Name
  exterior lighting schedule day 11,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Dec2-Dec31, !- Name
  exterior lighting schedule day 11,      !- Sunday Schedule:Day Name
  exterior lighting schedule day 11,      !- Monday Schedule:Day Name
  exterior lighting schedule day 11,      !- Tuesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Wednesday Schedule:Day Name
  exterior lighting schedule day 11,      !- Thursday Schedule:Day Name
  exterior lighting schedule day 11,      !- Friday Schedule:Day Name
  exterior lighting schedule day 11,      !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  exterior lighting schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  exterior lighting schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  exterior lighting schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  exterior lighting schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  exterior lighting schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  exterior lighting schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  3,                                      !- End Month 5
  31,                                     !- End Day 5
  exterior lighting schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 6
  4,                                      !- Start Month 6
  1,                                      !- Start Day 6
  4,                                      !- End Month 6
  28,                                     !- End Day 6
  exterior lighting schedule Week Rule - Apr29-May5, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  29,                                     !- Start Day 7
  5,                                      !- End Month 7
  5,                                      !- End Day 7
  exterior lighting schedule Week Rule - May6-May26, !- Schedule:Week Name 8
  5,                                      !- Start Month 8
  6,                                      !- Start Day 8
  5,                                      !- End Month 8
  26,                                     !- End Day 8
  exterior lighting schedule Week Rule - May27-Jun2, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  27,                                     !- Start Day 9
  6,                                      !- End Month 9
  2,                                      !- End Day 9
  exterior lighting schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 10
  6,                                      !- Start Month 10
  3,                                      !- Start Day 10
  6,                                      !- End Month 10
  30,                                     !- End Day 10
  exterior lighting schedule Week Rule - Jul1-Jul28, !- Schedule:Week Name 11
  7,                                      !- Start Month 11
  1,                                      !- Start Day 11
  7,                                      !- End Month 11
  28,                                     !- End Day 11
  exterior lighting schedule Week Rule - Jul29-Aug4, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  29,                                     !- Start Day 12
  8,                                      !- End Month 12
  4,                                      !- End Day 12
  exterior lighting schedule Week Rule - Aug5-Aug25, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  5,                                      !- Start Day 13
  8,                                      !- End Month 13
  25,                                     !- End Day 13
  exterior lighting schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 14
  8,                                      !- Start Month 14
  26,                                     !- Start Day 14
  9,                                      !- End Month 14
  1,                                      !- End Day 14
  exterior lighting schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 15
  9,                                      !- Start Month 15
  2,                                      !- Start Day 15
  9,                                      !- End Month 15
  29,                                     !- End Day 15
  exterior lighting schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 16
  9,                                      !- Start Month 16
  30,                                     !- Start Day 16
  10,                                     !- End Month 16
  6,                                      !- End Day 16
  exterior lighting schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 17
  10,                                     !- Start Month 17
  7,                                      !- Start Day 17
  10,                                     !- End Month 17
  27,                                     !- End Day 17
  exterior lighting schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  28,                                     !- Start Day 18
  11,                                     !- End Month 18
  3,                                      !- End Day 18
  exterior lighting schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 19
  11,                                     !- Start Month 19
  4,                                      !- Start Day 19
  11,                                     !- End Month 19
  24,                                     !- End Day 19
  exterior lighting schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  25,                                     !- Start Day 20
  12,                                     !- End Month 20
  1,                                      !- End Day 20
  exterior lighting schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 21
  12,                                     !- Start Month 21
  2,                                      !- Start Day 21
  12,                                     !- End Month 21
  31;                                     !- End Day 21

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan1-Dec31, !- Name
  natural vent schedule default day,      !- Sunday Schedule:Day Name
  natural vent schedule default day,      !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule default day,      !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule default day,      !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  natural vent schedule,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  natural vent schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  mains temperature schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  8.89333333333333,                       !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  8.82722222222222,                       !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  8.76166666666667,                       !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  8.69777777777778,                       !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  8.635,                                  !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  8.57333333333333,                       !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  8.51333333333333,                       !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  8.455,                                  !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  8.39777777777778,                       !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  8.34166666666667,                       !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  8.28722222222222,                       !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  8.23444444444445,                       !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  8.18277777777778,                       !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  8.13222222222222,                       !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  8.08388888888889,                       !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  8.03666666666667,                       !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  7.99111111111111,                       !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  7.94666666666667,                       !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  7.90388888888889,                       !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  7.86277777777778,                       !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  7.82333333333333,                       !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  7.78555555555556,                       !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  7.74888888888889,                       !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  7.71444444444445,                       !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  7.68111111111111,                       !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  7.64944444444444,                       !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  7.61944444444445,                       !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  7.59111111111111,                       !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  7.56444444444444,                       !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  7.53944444444444,                       !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  7.51611111111111,                       !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  7.49444444444445,                       !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  7.47388888888889,                       !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  7.45555555555556,                       !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  7.43888888888889,                       !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  7.42388888888889,                       !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  7.41055555555555,                       !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  7.39888888888889,                       !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  7.38833333333333,                       !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  7.38,                                   !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  7.37388888888889,                       !- Field 164
  Through: 02/11,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  7.36888888888889,                       !- Field 168
  Through: 02/12,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  7.36555555555556,                       !- Field 172
  Through: 02/13,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  7.36388888888889,                       !- Field 176
  Through: 02/14,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  7.36388888888889,                       !- Field 180
  Through: 02/15,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  7.36611111111111,                       !- Field 184
  Through: 02/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  7.36944444444444,                       !- Field 188
  Through: 02/17,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  7.375,                                  !- Field 192
  Through: 02/18,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  7.38166666666667,                       !- Field 196
  Through: 02/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  7.39055555555555,                       !- Field 200
  Through: 02/20,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  7.40055555555555,                       !- Field 204
  Through: 02/21,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  7.41277777777778,                       !- Field 208
  Through: 02/22,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  7.42666666666667,                       !- Field 212
  Through: 02/23,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  7.44222222222222,                       !- Field 216
  Through: 02/24,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  7.45888888888889,                       !- Field 220
  Through: 02/25,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  7.47777777777778,                       !- Field 224
  Through: 02/26,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  7.49833333333333,                       !- Field 228
  Through: 02/27,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  7.52055555555556,                       !- Field 232
  Through: 02/28,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  7.54444444444444,                       !- Field 236
  Through: 03/01,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  7.56944444444444,                       !- Field 240
  Through: 03/02,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  7.59666666666667,                       !- Field 244
  Through: 03/03,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  7.62555555555555,                       !- Field 248
  Through: 03/04,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  7.65555555555556,                       !- Field 252
  Through: 03/05,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  7.68777777777778,                       !- Field 256
  Through: 03/06,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  7.72111111111111,                       !- Field 260
  Through: 03/07,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  7.75611111111111,                       !- Field 264
  Through: 03/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  7.79277777777778,                       !- Field 268
  Through: 03/09,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  7.83111111111111,                       !- Field 272
  Through: 03/10,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  7.87111111111111,                       !- Field 276
  Through: 03/11,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  7.91222222222222,                       !- Field 280
  Through: 03/12,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  7.95555555555556,                       !- Field 284
  Through: 03/13,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  8,                                      !- Field 288
  Through: 03/14,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  8.04555555555556,                       !- Field 292
  Through: 03/15,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  8.09333333333333,                       !- Field 296
  Through: 03/16,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  8.14222222222222,                       !- Field 300
  Through: 03/17,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  8.19277777777778,                       !- Field 304
  Through: 03/18,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  8.24444444444445,                       !- Field 308
  Through: 03/19,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  8.29777777777778,                       !- Field 312
  Through: 03/20,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  8.35277777777778,                       !- Field 316
  Through: 03/21,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  8.40888888888889,                       !- Field 320
  Through: 03/22,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  8.46611111111111,                       !- Field 324
  Through: 03/23,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  8.52555555555555,                       !- Field 328
  Through: 03/24,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  8.58555555555556,                       !- Field 332
  Through: 03/25,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  8.64722222222222,                       !- Field 336
  Through: 03/26,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  8.71,                                   !- Field 340
  Through: 03/27,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  8.77444444444444,                       !- Field 344
  Through: 03/28,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  8.84,                                   !- Field 348
  Through: 03/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  8.90666666666666,                       !- Field 352
  Through: 03/30,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  8.975,                                  !- Field 356
  Through: 03/31,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  9.04388888888889,                       !- Field 360
  Through: 04/01,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  9.11444444444444,                       !- Field 364
  Through: 04/02,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  9.18611111111111,                       !- Field 368
  Through: 04/03,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  9.25888888888889,                       !- Field 372
  Through: 04/04,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  9.33277777777778,                       !- Field 376
  Through: 04/05,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  9.40833333333333,                       !- Field 380
  Through: 04/06,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  9.48444444444445,                       !- Field 384
  Through: 04/07,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  9.56166666666667,                       !- Field 388
  Through: 04/08,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  9.64,                                   !- Field 392
  Through: 04/09,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  9.71888888888889,                       !- Field 396
  Through: 04/10,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  9.79944444444445,                       !- Field 400
  Through: 04/11,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  9.88055555555555,                       !- Field 404
  Through: 04/12,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  9.96333333333333,                       !- Field 408
  Through: 04/13,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  10.0461111111111,                       !- Field 412
  Through: 04/14,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  10.1305555555556,                       !- Field 416
  Through: 04/15,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  10.2155555555556,                       !- Field 420
  Through: 04/16,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  10.3011111111111,                       !- Field 424
  Through: 04/17,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  10.3877777777778,                       !- Field 428
  Through: 04/18,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  10.4755555555556,                       !- Field 432
  Through: 04/19,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  10.5638888888889,                       !- Field 436
  Through: 04/20,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  10.6527777777778,                       !- Field 440
  Through: 04/21,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  10.7422222222222,                       !- Field 444
  Through: 04/22,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  10.8327777777778,                       !- Field 448
  Through: 04/23,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  10.9238888888889,                       !- Field 452
  Through: 04/24,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  11.0155555555556,                       !- Field 456
  Through: 04/25,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  11.1083333333333,                       !- Field 460
  Through: 04/26,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  11.2011111111111,                       !- Field 464
  Through: 04/27,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  11.295,                                 !- Field 468
  Through: 04/28,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  11.3888888888889,                       !- Field 472
  Through: 04/29,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  11.4833333333333,                       !- Field 476
  Through: 04/30,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  11.5783333333333,                       !- Field 480
  Through: 05/01,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  11.6738888888889,                       !- Field 484
  Through: 05/02,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  11.77,                                  !- Field 488
  Through: 05/03,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  11.8661111111111,                       !- Field 492
  Through: 05/04,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  11.9633333333333,                       !- Field 496
  Through: 05/05,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  12.06,                                  !- Field 500
  Through: 05/06,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  12.1577777777778,                       !- Field 504
  Through: 05/07,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  12.255,                                 !- Field 508
  Through: 05/08,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  12.3533333333333,                       !- Field 512
  Through: 05/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  12.4511111111111,                       !- Field 516
  Through: 05/10,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  12.5494444444444,                       !- Field 520
  Through: 05/11,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  12.6483333333333,                       !- Field 524
  Through: 05/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  12.7466666666667,                       !- Field 528
  Through: 05/13,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  12.8455555555556,                       !- Field 532
  Through: 05/14,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  12.9444444444444,                       !- Field 536
  Through: 05/15,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  13.0433333333333,                       !- Field 540
  Through: 05/16,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  13.1422222222222,                       !- Field 544
  Through: 05/17,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  13.2411111111111,                       !- Field 548
  Through: 05/18,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  13.34,                                  !- Field 552
  Through: 05/19,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  13.4383333333333,                       !- Field 556
  Through: 05/20,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  13.5372222222222,                       !- Field 560
  Through: 05/21,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  13.6355555555556,                       !- Field 564
  Through: 05/22,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  13.7338888888889,                       !- Field 568
  Through: 05/23,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  13.8322222222222,                       !- Field 572
  Through: 05/24,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  13.9305555555556,                       !- Field 576
  Through: 05/25,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  14.0283333333333,                       !- Field 580
  Through: 05/26,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  14.1255555555556,                       !- Field 584
  Through: 05/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  14.2227777777778,                       !- Field 588
  Through: 05/28,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  14.3194444444444,                       !- Field 592
  Through: 05/29,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  14.4161111111111,                       !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  14.5122222222222,                       !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  14.6077777777778,                       !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  14.7033333333333,                       !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  14.7977777777778,                       !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  14.8922222222222,                       !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  14.9861111111111,                       !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  15.0788888888889,                       !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  15.1716666666667,                       !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  15.2638888888889,                       !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  15.355,                                 !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  15.4455555555556,                       !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  15.5355555555556,                       !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  15.625,                                 !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  15.7138888888889,                       !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  15.8016666666667,                       !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  15.8883333333333,                       !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  15.9744444444444,                       !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  16.06,                                  !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  16.1444444444444,                       !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  16.2277777777778,                       !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  16.3105555555556,                       !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  16.3922222222222,                       !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  16.4727777777778,                       !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  16.5522222222222,                       !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  16.6311111111111,                       !- Field 696
  Through: 06/24,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  16.7088888888889,                       !- Field 700
  Through: 06/25,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  16.7855555555556,                       !- Field 704
  Through: 06/26,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  16.8605555555556,                       !- Field 708
  Through: 06/27,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  16.935,                                 !- Field 712
  Through: 06/28,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  17.0083333333333,                       !- Field 716
  Through: 06/29,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  17.0805555555556,                       !- Field 720
  Through: 06/30,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  17.1511111111111,                       !- Field 724
  Through: 07/01,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  17.2211111111111,                       !- Field 728
  Through: 07/02,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  17.2894444444444,                       !- Field 732
  Through: 07/03,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  17.3566666666667,                       !- Field 736
  Through: 07/04,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  17.4227777777778,                       !- Field 740
  Through: 07/05,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  17.4877777777778,                       !- Field 744
  Through: 07/06,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  17.5511111111111,                       !- Field 748
  Through: 07/07,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  17.6133333333333,                       !- Field 752
  Through: 07/08,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  17.6738888888889,                       !- Field 756
  Through: 07/09,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  17.7333333333333,                       !- Field 760
  Through: 07/10,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  17.7911111111111,                       !- Field 764
  Through: 07/11,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  17.8477777777778,                       !- Field 768
  Through: 07/12,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  17.9033333333333,                       !- Field 772
  Through: 07/13,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  17.9572222222222,                       !- Field 776
  Through: 07/14,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  18.0094444444444,                       !- Field 780
  Through: 07/15,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  18.0605555555556,                       !- Field 784
  Through: 07/16,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  18.11,                                  !- Field 788
  Through: 07/17,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  18.1577777777778,                       !- Field 792
  Through: 07/18,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  18.2044444444444,                       !- Field 796
  Through: 07/19,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  18.2494444444444,                       !- Field 800
  Through: 07/20,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  18.2927777777778,                       !- Field 804
  Through: 07/21,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  18.335,                                 !- Field 808
  Through: 07/22,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  18.3755555555556,                       !- Field 812
  Through: 07/23,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  18.4138888888889,                       !- Field 816
  Through: 07/24,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  18.4516666666667,                       !- Field 820
  Through: 07/25,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  18.4872222222222,                       !- Field 824
  Through: 07/26,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  18.5211111111111,                       !- Field 828
  Through: 07/27,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  18.5538888888889,                       !- Field 832
  Through: 07/28,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  18.5844444444444,                       !- Field 836
  Through: 07/29,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  18.6138888888889,                       !- Field 840
  Through: 07/30,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  18.6416666666667,                       !- Field 844
  Through: 07/31,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  18.6677777777778,                       !- Field 848
  Through: 08/01,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  18.6916666666667,                       !- Field 852
  Through: 08/02,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  18.7144444444444,                       !- Field 856
  Through: 08/03,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  18.7355555555556,                       !- Field 860
  Through: 08/04,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  18.755,                                 !- Field 864
  Through: 08/05,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  18.7727777777778,                       !- Field 868
  Through: 08/06,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  18.7888888888889,                       !- Field 872
  Through: 08/07,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  18.8027777777778,                       !- Field 876
  Through: 08/08,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  18.8155555555556,                       !- Field 880
  Through: 08/09,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  18.8266666666667,                       !- Field 884
  Through: 08/10,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  18.8361111111111,                       !- Field 888
  Through: 08/11,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  18.8433333333333,                       !- Field 892
  Through: 08/12,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  18.8494444444444,                       !- Field 896
  Through: 08/13,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  18.8533333333333,                       !- Field 900
  Through: 08/14,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  18.8561111111111,                       !- Field 904
  Through: 08/15,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  18.8566666666667,                       !- Field 908
  Through: 08/16,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  18.8561111111111,                       !- Field 912
  Through: 08/17,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  18.8533333333333,                       !- Field 916
  Through: 08/18,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  18.8488888888889,                       !- Field 920
  Through: 08/19,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  18.8427777777778,                       !- Field 924
  Through: 08/20,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  18.835,                                 !- Field 928
  Through: 08/21,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  18.8255555555556,                       !- Field 932
  Through: 08/22,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  18.8144444444444,                       !- Field 936
  Through: 08/23,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  18.8016666666667,                       !- Field 940
  Through: 08/24,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  18.7872222222222,                       !- Field 944
  Through: 08/25,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  18.7711111111111,                       !- Field 948
  Through: 08/26,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  18.7533333333333,                       !- Field 952
  Through: 08/27,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  18.7338888888889,                       !- Field 956
  Through: 08/28,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  18.7127777777778,                       !- Field 960
  Through: 08/29,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  18.69,                                  !- Field 964
  Through: 08/30,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  18.6655555555556,                       !- Field 968
  Through: 08/31,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  18.6394444444444,                       !- Field 972
  Through: 09/01,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  18.6116666666667,                       !- Field 976
  Through: 09/02,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  18.5822222222222,                       !- Field 980
  Through: 09/03,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  18.5511111111111,                       !- Field 984
  Through: 09/04,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  18.5183333333333,                       !- Field 988
  Through: 09/05,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  18.4838888888889,                       !- Field 992
  Through: 09/06,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  18.4483333333333,                       !- Field 996
  Through: 09/07,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  18.4111111111111,                       !- Field 1000
  Through: 09/08,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  18.3716666666667,                       !- Field 1004
  Through: 09/09,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  18.3311111111111,                       !- Field 1008
  Through: 09/10,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  18.2894444444444,                       !- Field 1012
  Through: 09/11,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  18.2455555555556,                       !- Field 1016
  Through: 09/12,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  18.2005555555556,                       !- Field 1020
  Through: 09/13,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  18.1538888888889,                       !- Field 1024
  Through: 09/14,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  18.1055555555556,                       !- Field 1028
  Through: 09/15,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  18.0561111111111,                       !- Field 1032
  Through: 09/16,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  18.005,                                 !- Field 1036
  Through: 09/17,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  17.9527777777778,                       !- Field 1040
  Through: 09/18,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  17.8983333333333,                       !- Field 1044
  Through: 09/19,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  17.8433333333333,                       !- Field 1048
  Through: 09/20,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  17.7866666666667,                       !- Field 1052
  Through: 09/21,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  17.7283333333333,                       !- Field 1056
  Through: 09/22,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  17.6688888888889,                       !- Field 1060
  Through: 09/23,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  17.6077777777778,                       !- Field 1064
  Through: 09/24,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  17.5455555555556,                       !- Field 1068
  Through: 09/25,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  17.4822222222222,                       !- Field 1072
  Through: 09/26,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  17.4172222222222,                       !- Field 1076
  Through: 09/27,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  17.3511111111111,                       !- Field 1080
  Through: 09/28,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  17.2838888888889,                       !- Field 1084
  Through: 09/29,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  17.215,                                 !- Field 1088
  Through: 09/30,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  17.1455555555556,                       !- Field 1092
  Through: 10/01,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  17.0744444444444,                       !- Field 1096
  Through: 10/02,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  17.0022222222222,                       !- Field 1100
  Through: 10/03,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  16.9288888888889,                       !- Field 1104
  Through: 10/04,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  16.8544444444444,                       !- Field 1108
  Through: 10/05,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  16.7788888888889,                       !- Field 1112
  Through: 10/06,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  16.7022222222222,                       !- Field 1116
  Through: 10/07,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  16.6244444444444,                       !- Field 1120
  Through: 10/08,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  16.5455555555556,                       !- Field 1124
  Through: 10/09,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  16.4661111111111,                       !- Field 1128
  Through: 10/10,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  16.385,                                 !- Field 1132
  Through: 10/11,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  16.3033333333333,                       !- Field 1136
  Through: 10/12,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  16.2205555555556,                       !- Field 1140
  Through: 10/13,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  16.1372222222222,                       !- Field 1144
  Through: 10/14,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  16.0527777777778,                       !- Field 1148
  Through: 10/15,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  15.9672222222222,                       !- Field 1152
  Through: 10/16,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  15.8811111111111,                       !- Field 1156
  Through: 10/17,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  15.7938888888889,                       !- Field 1160
  Through: 10/18,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  15.7061111111111,                       !- Field 1164
  Through: 10/19,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  15.6172222222222,                       !- Field 1168
  Through: 10/20,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  15.5283333333333,                       !- Field 1172
  Through: 10/21,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  15.4383333333333,                       !- Field 1176
  Through: 10/22,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  15.3472222222222,                       !- Field 1180
  Through: 10/23,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  15.2561111111111,                       !- Field 1184
  Through: 10/24,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  15.1638888888889,                       !- Field 1188
  Through: 10/25,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  15.0711111111111,                       !- Field 1192
  Through: 10/26,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  14.9777777777778,                       !- Field 1196
  Through: 10/27,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  14.8838888888889,                       !- Field 1200
  Through: 10/28,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  14.79,                                  !- Field 1204
  Through: 10/29,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  14.695,                                 !- Field 1208
  Through: 10/30,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  14.6,                                   !- Field 1212
  Through: 10/31,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  14.5038888888889,                       !- Field 1216
  Through: 11/01,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  14.4077777777778,                       !- Field 1220
  Through: 11/02,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  14.3111111111111,                       !- Field 1224
  Through: 11/03,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  14.2144444444444,                       !- Field 1228
  Through: 11/04,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  14.1172222222222,                       !- Field 1232
  Through: 11/05,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  14.02,                                  !- Field 1236
  Through: 11/06,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  13.9222222222222,                       !- Field 1240
  Through: 11/07,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  13.8238888888889,                       !- Field 1244
  Through: 11/08,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  13.7255555555556,                       !- Field 1248
  Through: 11/09,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  13.6272222222222,                       !- Field 1252
  Through: 11/10,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  13.5288888888889,                       !- Field 1256
  Through: 11/11,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  13.43,                                  !- Field 1260
  Through: 11/12,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  13.3311111111111,                       !- Field 1264
  Through: 11/13,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  13.2322222222222,                       !- Field 1268
  Through: 11/14,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  13.1333333333333,                       !- Field 1272
  Through: 11/15,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  13.0344444444444,                       !- Field 1276
  Through: 11/16,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  12.9355555555556,                       !- Field 1280
  Through: 11/17,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  12.8372222222222,                       !- Field 1284
  Through: 11/18,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  12.7383333333333,                       !- Field 1288
  Through: 11/19,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  12.6394444444444,                       !- Field 1292
  Through: 11/20,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  12.5411111111111,                       !- Field 1296
  Through: 11/21,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  12.4427777777778,                       !- Field 1300
  Through: 11/22,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  12.3444444444444,                       !- Field 1304
  Through: 11/23,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  12.2466666666667,                       !- Field 1308
  Through: 11/24,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  12.1494444444444,                       !- Field 1312
  Through: 11/25,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  12.0516666666667,                       !- Field 1316
  Through: 11/26,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  11.955,                                 !- Field 1320
  Through: 11/27,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  11.8583333333333,                       !- Field 1324
  Through: 11/28,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  11.7616666666667,                       !- Field 1328
  Through: 11/29,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  11.6661111111111,                       !- Field 1332
  Through: 11/30,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  11.5705555555556,                       !- Field 1336
  Through: 12/01,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  11.4755555555556,                       !- Field 1340
  Through: 12/02,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  11.3805555555556,                       !- Field 1344
  Through: 12/03,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  11.2866666666667,                       !- Field 1348
  Through: 12/04,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  11.1933333333333,                       !- Field 1352
  Through: 12/05,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  11.1,                                   !- Field 1356
  Through: 12/06,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  11.0077777777778,                       !- Field 1360
  Through: 12/07,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  10.9161111111111,                       !- Field 1364
  Through: 12/08,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  10.825,                                 !- Field 1368
  Through: 12/09,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  10.735,                                 !- Field 1372
  Through: 12/10,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  10.645,                                 !- Field 1376
  Through: 12/11,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  10.5561111111111,                       !- Field 1380
  Through: 12/12,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  10.4677777777778,                       !- Field 1384
  Through: 12/13,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  10.3805555555556,                       !- Field 1388
  Through: 12/14,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  10.2938888888889,                       !- Field 1392
  Through: 12/15,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  10.2083333333333,                       !- Field 1396
  Through: 12/16,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  10.1233333333333,                       !- Field 1400
  Through: 12/17,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  10.0388888888889,                       !- Field 1404
  Through: 12/18,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  9.95611111111111,                       !- Field 1408
  Through: 12/19,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  9.87388888888889,                       !- Field 1412
  Through: 12/20,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  9.79277777777778,                       !- Field 1416
  Through: 12/21,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  9.71222222222222,                       !- Field 1420
  Through: 12/22,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  9.63333333333333,                       !- Field 1424
  Through: 12/23,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  9.555,                                  !- Field 1428
  Through: 12/24,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  9.47777777777778,                       !- Field 1432
  Through: 12/25,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  9.40166666666667,                       !- Field 1436
  Through: 12/26,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  9.32666666666666,                       !- Field 1440
  Through: 12/27,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  9.25277777777778,                       !- Field 1444
  Through: 12/28,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  9.18,                                   !- Field 1448
  Through: 12/29,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  9.10833333333333,                       !- Field 1452
  Through: 12/30,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  9.03833333333333,                       !- Field 1456
  Through: 12/31,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  8.96888888888889;                       !- Field 1460

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  dhw loop Operation Schemes,             !- Plant Equipment Operation Scheme Name
  Node 4,                                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 3,                                 !- Plant Side Inlet Node Name
  Node 4,                                 !- Plant Side Outlet Node Name
  dhw loop Supply Branches,               !- Plant Side Branch List Name
  dhw loop Supply Connector List,         !- Plant Side Connector List Name
  Node 6,                                 !- Demand Side Inlet Node Name
  Node 7,                                 !- Demand Side Outlet Node Name
  dhw loop Demand Branches,               !- Demand Side Branch List Name
  dhw loop Demand Connector List,         !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  dhw loop,                               !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  56,                                     !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  dhw loop Supply Branches,               !- Name
  dhw loop Supply Inlet Branch,           !- Branch Name 1
  dhw loop Supply Branch 1,               !- Branch Name 2
  dhw loop Supply Branch 2,               !- Branch Name 3
  dhw loop Supply Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Supply Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Supply Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Supply Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Supply Splitter,               !- Name
  dhw loop Supply Inlet Branch,           !- Inlet Branch Name
  dhw loop Supply Branch 1,               !- Outlet Branch Name 1
  dhw loop Supply Branch 2;               !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Supply Mixer,                  !- Name
  dhw loop Supply Outlet Branch,          !- Outlet Branch Name
  dhw loop Supply Branch 1,               !- Inlet Branch Name 1
  dhw loop Supply Branch 2;               !- Inlet Branch Name 2

Branch,
  dhw loop Supply Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  dhw loop pump,                          !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  dhw loop pump,                          !- Name
  Node 3,                                 !- Inlet Node Name
  Node 11,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  dhw loop Supply Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 5,                                 !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name

Branch,
  dhw loop Supply Branch 2,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  water heater,                           !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  water heater,                           !- Name
  0.221446589362236,                      !- Tank Volume {m3}
  water heater setpoint,                  !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5500.06477392209,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  conditioned space,                      !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.93714412942435,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  2.93714412942435,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 12,                                !- Use Side Inlet Node Name
  Node 13,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  water heater,                           !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  dhw loop Supply Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 4;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 10,                                !- Inlet Node Name
  Node 4;                                 !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 4;                                 !- Setpoint Node or NodeList Name

BranchList,
  dhw loop Demand Branches,               !- Name
  dhw loop Demand Inlet Branch,           !- Branch Name 1
  dhw loop Demand Branch 1,               !- Branch Name 2
  dhw loop Demand Bypass Branch,          !- Branch Name 3
  dhw loop Demand Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Demand Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Demand Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Demand Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Demand Splitter,               !- Name
  dhw loop Demand Inlet Branch,           !- Inlet Branch Name
  dhw loop Demand Branch 1,               !- Outlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Demand Mixer,                  !- Name
  dhw loop Demand Outlet Branch,          !- Outlet Branch Name
  dhw loop Demand Branch 1,               !- Inlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Inlet Branch Name 2

Branch,
  dhw loop Demand Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Inlet Pipe,             !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  dhw loop Demand Inlet Pipe Node;        !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Inlet Pipe,             !- Name
  Node 6,                                 !- Inlet Node Name
  dhw loop Demand Inlet Pipe Node;        !- Outlet Node Name

Branch,
  dhw loop Demand Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 8,                                 !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 8,                                 !- Inlet Node Name
  Node 14,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  dhw fixtures,                           !- Water Use Equipment Name 1
  dhw distribution waste,                 !- Water Use Equipment Name 2
  clothes washer,                         !- Water Use Equipment Name 3
  dishwasher;                             !- Water Use Equipment Name 4

WaterUse:Equipment,
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  4.49215996652139e-06,                   !- Peak Flow Rate {m3/s}
  dhw fixtures schedule,                  !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.36183250025792e-06,                   !- Peak Flow Rate {m3/s}
  dhw fixtures schedule,                  !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  9.69918958523183e-07,                   !- Peak Flow Rate {m3/s}
  clothes washer schedule;                !- Flow Rate Fraction Schedule Name

WaterUse:Equipment,
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  2.90871716232299e-07,                   !- Peak Flow Rate {m3/s}
  dishwasher schedule;                    !- Flow Rate Fraction Schedule Name

Branch,
  dhw loop Demand Bypass Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Bypass Pipe,            !- Component Name 1
  dhw loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  dhw loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Bypass Pipe,            !- Name
  dhw loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  dhw loop Demand Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Outlet Pipe,            !- Component Name 1
  dhw loop Demand Outlet Pipe Node,       !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Outlet Pipe,            !- Name
  dhw loop Demand Outlet Pipe Node,       !- Inlet Node Name
  Node 7;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  dhw loop Operation Schemes,             !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  dhw loop Heating Operation Scheme,      !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  dhw loop Heating Operation Scheme,      !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  dhw loop Heating Equipment List;        !- Range Equipment List Name 1

PlantEquipmentList,
  dhw loop Heating Equipment List,        !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  water heater;                           !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OutputControl:Files,
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

Output:Diagnostics,
  DisplayAdvancedReportVariables;         !- Key 1

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

PerformancePrecisionTradeoffs,
  No,                                     !- Use Coil Direct Solutions
  CarrollMRT,                             !- Zone Radiant Exchange Algorithm
  ,                                       !- Override Mode
  ,                                       !- MaxZoneTempDiff
  ,                                       !- MaxAllowedDelTemp
  No;                                     !- Use Representative Surfaces for Calculations

Site:Location,
  Erieau AUT_ON,                          !- Name
  42.25,                                  !- Latitude {deg}
  -81.9,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  178,                                    !- Elevation {m}
  Yes;                                    !- Keep Site Location Information

Site:GroundTemperature:Shallow,
  5.22919847490139,                       !- January Surface Ground Temperature {C}
  3.30147493620864,                       !- February Surface Ground Temperature {C}
  3.14709592200226,                       !- March Surface Ground Temperature {C}
  4.06189924084591,                       !- April Surface Ground Temperature {C}
  7.73432479752071,                       !- May Surface Ground Temperature {C}
  11.3896426380276,                       !- June Surface Ground Temperature {C}
  14.5586078500307,                       !- July Surface Ground Temperature {C}
  16.5660693727236,                       !- August Surface Ground Temperature {C}
  16.7366142552788,                       !- September Surface Ground Temperature {C}
  15.1038817148001,                       !- October Surface Ground Temperature {C}
  12.0157269762493,                       !- November Surface Ground Temperature {C}
  8.47253939871795;                       !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  mains temperature schedule;             !- Temperature Schedule Name

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  18,                                     !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  1.44999456,                             !- Wall Height Above Grade {m}
  0.2032;                                 !- Wall Depth Below Slab {m}

Foundation:Kiva:Settings,
  0.849921,                               !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

Exterior:Lights,
  exterior lighting,                      !- Name
  exterior lighting schedule,             !- Schedule Name
  75.6,                                   !- Design Level {W}
  ,                                       !- Control Option
  exterior lighting;                      !- End-Use Subcategory

EnergyManagementSystem:GlobalVariable,
  infil_program_Qfan;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qinf;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qnv;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qwhf;              !- Erl Variable Name 1

EnergyManagementSystem:Sensor,
  airflow_gain,                           !- Name
  infil flow,                             !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss,                           !- Name
  infil flow,                             !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes dryer exhaust 0 schedule,       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  cool_season,                            !- Name
  cooling season schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  dhw_loss,                               !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Heat Loss Energy;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  dhw_rtf,                                !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv,                             !- Name
  clothes dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_1,                           !- Name
  clothes washer,                         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_2,                           !- Name
  cooking range,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_3,                           !- Name
  dishwasher,                             !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_4,                           !- Name
  fridge,                                 !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_5,                           !- Name
  misc plug loads,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_6,                           !- Name
  whole house fan,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad,                              !- Name
  clothes dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_1,                            !- Name
  clothes washer,                         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_2,                            !- Name
  cooking range,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_3,                            !- Name
  dishwasher,                             !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_4,                            !- Name
  fridge,                                 !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_5,                            !- Name
  misc plug loads,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_6,                            !- Name
  whole house fan,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Convective Heating Energy;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_4,                           !- Name
  water heater energy adjustment1,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_4,                            !- Name
  water heater energy adjustment1,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output:Variable or Output:Meter Index Key Name
  People Convective Heating Energy;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output:Variable or Output:Meter Index Key Name
  People Radiant Heating Energy;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv,                                !- Name
  mech vent house fan,                    !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_1,                              !- Name
  mech vent house fan cfis,               !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_2,                              !- Name
  mech vent house fan latent load,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_3,                              !- Name
  mech vent house fan sensible load,      !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad,                                 !- Name
  mech vent house fan,                    !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_1,                               !- Name
  mech vent house fan cfis,               !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_2,                               !- Name
  mech vent house fan latent load,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_3,                               !- Name
  mech vent house fan sensible load,      !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_pb_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_wt_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  site_vw_s,                              !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out,                            !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_1,                          !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_2,                          !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_3,                          !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_4,                          !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_5,                          !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_6,                          !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_7,                          !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_8,                          !- Name
  Window9,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv,                                !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_1,                              !- Name
  Door3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_10,                             !- Name
  Window9,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_2,                              !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_3,                              !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_4,                              !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_5,                              !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_6,                              !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_7,                              !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_8,                              !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_9,                              !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig,                                  !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_1,                                !- Name
  Door3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_10,                               !- Name
  Window9,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_2,                                !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_3,                                !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_4,                                !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_5,                                !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_6,                                !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_7,                                !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_8,                                !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_9,                                !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_lgt,                                 !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_lgt_1,                               !- Name
  Door3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol,                                 !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol_1,                               !- Name
  Door3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf,                                !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_1,                              !- Name
  Door3,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_10,                             !- Name
  Window9,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_2,                              !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_3,                              !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_4,                              !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_5,                              !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_6,                              !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_7,                              !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_8,                              !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_9,                              !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in,                            !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_1,                          !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_2,                          !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_3,                          !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_4,                          !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_5,                          !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_6,                          !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_7,                          !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_8,                          !- Name
  Window9,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out,                           !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_1,                         !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_2,                         !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_3,                         !- Name
  Window3,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_4,                         !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_5,                         !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_6,                         !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_7,                         !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_8,                         !- Name
  Window9,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv,                                 !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_1,                               !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_10,                              !- Name
  Wall1:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_11,                              !- Name
  Wall1:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_12,                              !- Name
  Wall1:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_13,                              !- Name
  Wall3:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_14,                              !- Name
  Wall3:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_15,                              !- Name
  Wall3:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_16,                              !- Name
  Wall3:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_2,                               !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_3,                               !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_4,                               !- Name
  RimJoist1:135,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_5,                               !- Name
  RimJoist1:225,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_6,                               !- Name
  RimJoist1:315,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_7,                               !- Name
  RimJoist1:45,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_8,                               !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_9,                               !- Name
  Wall1:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig,                                   !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_1,                                 !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_10,                                !- Name
  Wall1:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_11,                                !- Name
  Wall1:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_12,                                !- Name
  Wall1:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_13,                                !- Name
  Wall3:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_14,                                !- Name
  Wall3:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_15,                                !- Name
  Wall3:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_16,                                !- Name
  Wall3:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_2,                                 !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_3,                                 !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_4,                                 !- Name
  RimJoist1:135,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_5,                                 !- Name
  RimJoist1:225,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_6,                                 !- Name
  RimJoist1:315,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_7,                                 !- Name
  RimJoist1:45,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_8,                                 !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_9,                                 !- Name
  Wall1:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt,                                  !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_1,                                !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_10,                               !- Name
  Wall1:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_11,                               !- Name
  Wall1:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_12,                               !- Name
  Wall1:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_13,                               !- Name
  Wall3:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_14,                               !- Name
  Wall3:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_15,                               !- Name
  Wall3:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_16,                               !- Name
  Wall3:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_2,                                !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_3,                                !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_4,                                !- Name
  RimJoist1:135,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_5,                                !- Name
  RimJoist1:225,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_6,                                !- Name
  RimJoist1:315,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_7,                                !- Name
  RimJoist1:45,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_8,                                !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_9,                                !- Name
  Wall1:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol,                                  !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_1,                                !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_10,                               !- Name
  Wall1:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_11,                               !- Name
  Wall1:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_12,                               !- Name
  Wall1:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_13,                               !- Name
  Wall3:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_14,                               !- Name
  Wall3:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_15,                               !- Name
  Wall3:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_16,                               !- Name
  Wall3:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_2,                                !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_3,                                !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_4,                                !- Name
  RimJoist1:135,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_5,                                !- Name
  RimJoist1:225,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_6,                                !- Name
  RimJoist1:315,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_7,                                !- Name
  RimJoist1:45,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_8,                                !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_9,                                !- Name
  Wall1:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf,                                 !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_1,                               !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_10,                              !- Name
  Wall1:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_11,                              !- Name
  Wall1:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_12,                              !- Name
  Wall1:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_13,                              !- Name
  Wall3:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_14,                              !- Name
  Wall3:225,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_15,                              !- Name
  Wall3:315,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_16,                              !- Name
  Wall3:45,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_2,                               !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_3,                               !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_4,                               !- Name
  RimJoist1:135,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_5,                               !- Name
  RimJoist1:225,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_6,                               !- Name
  RimJoist1:315,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_7,                               !- Name
  RimJoist1:45,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_8,                               !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_9,                               !- Name
  Wall1:135,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s_1,                                !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tout_s,                                 !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_energy,                    !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Electricity Rate;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  win_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  fridge_schedule_act,                    !- Name
  fridge schedule,                        !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  infil_flow_act,                         !- Name
  infil flow,                             !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_cfis_act,           !- Name
  mech vent house fan cfis,               !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_latent_load_act,    !- Name
  mech vent house fan latent load,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_sensible_load_act,  !- Name
  mech vent house fan sensible load,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  natural_vent_flow_act,                  !- Name
  natural vent flow,                      !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_ec_adj_act,                !- Name
  water heater energy adjustment1,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_act,                    !- Name
  whole house fan,                        !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_flow_act,               !- Name
  whole house fan flow,                   !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_mix_act,                !- Name
  whole house fan mix,                    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_9 + s_ig_9 + s_sol_9 + s_lgt_9 + s_surf_9, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_10 + s_ig_10 + s_sol_10 + s_lgt_10 + s_surf_10, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_11 + s_ig_11 + s_sol_11 + s_lgt_11 + s_surf_11, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_12 + s_ig_12 + s_sol_12 + s_lgt_12 + s_surf_12, !- Program Line 45
  Set hr_walls = hr_walls + s_conv_13 + s_ig_13 + s_sol_13 + s_lgt_13 + s_surf_13, !- Program Line 46
  Set hr_walls = hr_walls + s_conv_14 + s_ig_14 + s_sol_14 + s_lgt_14 + s_surf_14, !- Program Line 47
  Set hr_walls = hr_walls + s_conv_15 + s_ig_15 + s_sol_15 + s_lgt_15 + s_surf_15, !- Program Line 48
  Set hr_walls = hr_walls + s_conv_16 + s_ig_16 + s_sol_16 + s_lgt_16 + s_surf_16, !- Program Line 49
  Set hr_rim_joists = 0,                  !- Program Line 50
  Set hr_rim_joists = hr_rim_joists + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 51
  Set hr_rim_joists = hr_rim_joists + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 52
  Set hr_rim_joists = hr_rim_joists + s_conv_6 + s_ig_6 + s_sol_6 + s_lgt_6 + s_surf_6, !- Program Line 53
  Set hr_rim_joists = hr_rim_joists + s_conv_7 + s_ig_7 + s_sol_7 + s_lgt_7 + s_surf_7, !- Program Line 54
  Set hr_foundation_walls = 0,            !- Program Line 55
  Set hr_foundation_walls = hr_foundation_walls + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 56
  Set hr_floors = 0,                      !- Program Line 57
  Set hr_slabs = 0,                       !- Program Line 58
  Set hr_slabs = hr_slabs + s_conv_8 + s_ig_8 + s_sol_8 + s_lgt_8 + s_surf_8, !- Program Line 59
  Set hr_ceilings = 0,                    !- Program Line 60
  Set hr_ceilings = hr_ceilings + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 61
  Set hr_roofs = 0,                       !- Program Line 62
  Set hr_windows_conduction = 0,          !- Program Line 63
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_2, !- Program Line 64
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_2, !- Program Line 65
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_2, !- Program Line 66
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_3, !- Program Line 67
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_3, !- Program Line 68
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_3, !- Program Line 69
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_4, !- Program Line 70
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_4, !- Program Line 71
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_4, !- Program Line 72
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_5, !- Program Line 73
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_5, !- Program Line 74
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_5, !- Program Line 75
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_6, !- Program Line 76
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_6, !- Program Line 77
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_6, !- Program Line 78
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_7, !- Program Line 79
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_7, !- Program Line 80
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_7, !- Program Line 81
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_8, !- Program Line 82
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_8, !- Program Line 83
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_8, !- Program Line 84
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_9, !- Program Line 85
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_9, !- Program Line 86
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_9, !- Program Line 87
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_10, !- Program Line 88
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_10, !- Program Line 89
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_10, !- Program Line 90
  Set hr_windows_solar = 0,               !- Program Line 91
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 92
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_1 * ZoneTimestep * 3600 + ss_back_out_1 * ZoneTimestep * 3600 + ss_trans_out_1 * ZoneTimestep * 3600, !- Program Line 93
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_2 * ZoneTimestep * 3600 + ss_back_out_2 * ZoneTimestep * 3600 + ss_trans_out_2 * ZoneTimestep * 3600, !- Program Line 94
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_3 * ZoneTimestep * 3600 + ss_back_out_3 * ZoneTimestep * 3600 + ss_trans_out_3 * ZoneTimestep * 3600, !- Program Line 95
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_4 * ZoneTimestep * 3600 + ss_back_out_4 * ZoneTimestep * 3600 + ss_trans_out_4 * ZoneTimestep * 3600, !- Program Line 96
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_5 * ZoneTimestep * 3600 + ss_back_out_5 * ZoneTimestep * 3600 + ss_trans_out_5 * ZoneTimestep * 3600, !- Program Line 97
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_6 * ZoneTimestep * 3600 + ss_back_out_6 * ZoneTimestep * 3600 + ss_trans_out_6 * ZoneTimestep * 3600, !- Program Line 98
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_7 * ZoneTimestep * 3600 + ss_back_out_7 * ZoneTimestep * 3600 + ss_trans_out_7 * ZoneTimestep * 3600, !- Program Line 99
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_8 * ZoneTimestep * 3600 + ss_back_out_8 * ZoneTimestep * 3600 + ss_trans_out_8 * ZoneTimestep * 3600, !- Program Line 100
  Set hr_doors = 0,                       !- Program Line 101
  Set hr_doors = hr_doors + ss_sol,       !- Program Line 102
  Set hr_doors = hr_doors + ss_lgt,       !- Program Line 103
  Set hr_doors = hr_doors + ss_conv,      !- Program Line 104
  Set hr_doors = hr_doors + ss_ig,        !- Program Line 105
  Set hr_doors = hr_doors + ss_surf,      !- Program Line 106
  Set hr_doors = hr_doors + ss_sol_1,     !- Program Line 107
  Set hr_doors = hr_doors + ss_lgt_1,     !- Program Line 108
  Set hr_doors = hr_doors + ss_conv_1,    !- Program Line 109
  Set hr_doors = hr_doors + ss_ig_1,      !- Program Line 110
  Set hr_doors = hr_doors + ss_surf_1,    !- Program Line 111
  Set hr_skylights_conduction = 0,        !- Program Line 112
  Set hr_skylights_solar = 0,             !- Program Line 113
  Set hr_internal_mass = 0,               !- Program Line 114
  Set hr_internal_mass = hr_internal_mass + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 115
  Set hr_internal_mass = hr_internal_mass + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 116
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 117
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 118
  Set hr_intgains = 0,                    !- Program Line 119
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_ee_conv_6 - ig_ee_rad_6 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_oe_conv_4 - ig_oe_rad_4 - ig_ppl_conv - ig_ppl_rad, !- Program Line 120
  Set hr_lighting = 0,                    !- Program Line 121
  Set hr_lighting = hr_lighting - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 122
  Set hr_infil = 0,                       !- Program Line 123
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 124
  Set hr_natvent = 0,                     !- Program Line 125
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 126
  Set hr_whf = 0,                         !- Program Line 127
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 128
  Set hr_mechvent = 0,                    !- Program Line 129
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3, !- Program Line 130
  Set hr_ducts = 0,                       !- Program Line 131
  Set hr_intgains = hr_intgains + dhw_loss * (1.0*(1-dhw_rtf) + 1.0*dhw_rtf), !- Program Line 132
  Set htg_mode = 0,                       !- Program Line 133
  Set clg_mode = 0,                       !- Program Line 134
  If (htg_load_cond > 0),                 !- Program Line 135
  Set htg_mode = 1.0,                     !- Program Line 136
  ElseIf (clg_load_cond > 0),             !- Program Line 137
  Set clg_mode = 0.0,                     !- Program Line 138
  Else,                                   !- Program Line 139
  Set htg_season = 0,                     !- Program Line 140
  Set clg_season = 0,                     !- Program Line 141
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 142
  Set clg_season = 1,                     !- Program Line 143
  EndIf,                                  !- Program Line 144
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 145
  Set htg_season = 1,                     !- Program Line 146
  EndIf,                                  !- Program Line 147
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 148
  Set clg_mode = 0.0,                     !- Program Line 149
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 150
  Set clg_mode = 0.0,                     !- Program Line 151
  Else,                                   !- Program Line 152
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 153
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 154
  Set clg_mode = 0.0,                     !- Program Line 155
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 156
  Set htg_mode = 1.0,                     !- Program Line 157
  EndIf,                                  !- Program Line 158
  EndIf,                                  !- Program Line 159
  EndIf,                                  !- Program Line 160
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 161
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 162
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 163
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 164
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 165
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 166
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 167
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 168
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 169
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 170
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 171
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 172
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 173
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 174
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 175
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 176
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 177
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 178
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 179
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 180
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 181
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 182
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 183
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 184
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 185
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 186
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 187
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 188
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 189
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 190
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 191
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 192
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 193
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 194
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 195
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 196
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 197
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 198
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 199
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 200

EnergyManagementSystem:Program,
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

EnergyManagementSystem:Program,
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.000215288079191,            !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1061,                         !- Program Line 10
  Set Cs = 0.0783,                        !- Program Line 11
  Set Cw = 0.1629,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.3),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qbath = 0,                          !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set Qdryer = Qdryer + 0.00308 * clothes_dryer_exhaust_0_sch_s, !- Program Line 37
  Set QWHV_sup = 0.0,                     !- Program Line 38
  Set QWHV_exh = 0.0,                     !- Program Line 39
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 40
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 41
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 42
  Set Qducts = 0,                         !- Program Line 43
  If Qducts < 0,                          !- Program Line 44
  Set Qsupply = Qsupply - Qducts,         !- Program Line 45
  Else,                                   !- Program Line 46
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 47
  EndIf,                                  !- Program Line 48
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 49
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 50
  If Qinf + Qimb > 0,                     !- Program Line 51
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 52
  Else,                                   !- Program Line 53
  Set Qtot = Qfan_with_ducts,             !- Program Line 54
  EndIf,                                  !- Program Line 55
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 56
  Set infil_flow_act = Qinf_adj,          !- Program Line 57
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 58
  Set infil_program_Qfan = Qfan,          !- Program Line 59
  Set Qload = Qfan,                       !- Program Line 60
  Set Effectiveness_Sens = 0.0,           !- Program Line 61
  Set Effectiveness_Lat = 0.0,            !- Program Line 62
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 63
  Set ZoneInEnth = OASupInEnth,           !- Program Line 64
  Set ZoneInTemp = OASupInTemp,           !- Program Line 65
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 66
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 67
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 68
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 69
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 70

EnergyManagementSystem:Program,
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 0.0,                       !- Program Line 25
  Set Cs = 0.00014713009618950787,        !- Program Line 26
  Set Cw = 2.8395327685866548e-05,        !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 2.9200001842460166,         !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

EnergyManagementSystem:Program,
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

EnergyManagementSystem:Program,
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 0.0, !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 10

EnergyManagementSystem:Program,
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf;                                  !- Program Line 9

EnergyManagementSystem:Program,
  water_heater_EC_adj,                    !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 2
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

EnergyManagementSystem:ProgramCallingManager,
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  component_loads_program;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  fridge_schedule_program;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  infil_program;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  natural_vent_program;                   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_airflows_program;                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_loads_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  unmet_hours_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water_heater_EC_adj_ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  water_heater_EC_adj;                    !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Meter,
  Electricity:Facility,                   !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  ELECTRIC BASEBOARD,                     !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  ELECTRIC BASEBOARD,                     !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DISHWASHER,                             !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Table:Monthly,
  Peak Electricity Total,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 1,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 2,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_peakload_outvar,          !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Heating Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_htg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_peakload_outvar,          !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Cooling Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_clg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_annual_outvar,          !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_annual_outvar,          !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_roofs_annual_outvar,          !- Name
  loads_htg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_ceilings_annual_outvar,       !- Name
  loads_htg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_walls_annual_outvar,          !- Name
  loads_htg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_rim_joists_annual_outvar,     !- Name
  loads_htg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_foundation_walls_annual_outvar, !- Name
  loads_htg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_doors_annual_outvar,          !- Name
  loads_htg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_conduction_annual_outvar, !- Name
  loads_htg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_solar_annual_outvar,  !- Name
  loads_htg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_conduction_annual_outvar, !- Name
  loads_htg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_solar_annual_outvar, !- Name
  loads_htg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_floors_annual_outvar,         !- Name
  loads_htg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_slabs_annual_outvar,          !- Name
  loads_htg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_internal_mass_annual_outvar,  !- Name
  loads_htg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_infil_annual_outvar,          !- Name
  loads_htg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_natvent_annual_outvar,        !- Name
  loads_htg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_mechvent_annual_outvar,       !- Name
  loads_htg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_whf_annual_outvar,            !- Name
  loads_htg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_ducts_annual_outvar,          !- Name
  loads_htg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_intgains_annual_outvar,       !- Name
  loads_htg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_lighting_annual_outvar,       !- Name
  loads_htg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_roofs_annual_outvar,          !- Name
  loads_clg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_ceilings_annual_outvar,       !- Name
  loads_clg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_walls_annual_outvar,          !- Name
  loads_clg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_rim_joists_annual_outvar,     !- Name
  loads_clg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_foundation_walls_annual_outvar, !- Name
  loads_clg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_doors_annual_outvar,          !- Name
  loads_clg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_conduction_annual_outvar, !- Name
  loads_clg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_solar_annual_outvar,  !- Name
  loads_clg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_conduction_annual_outvar, !- Name
  loads_clg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_solar_annual_outvar, !- Name
  loads_clg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_floors_annual_outvar,         !- Name
  loads_clg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_slabs_annual_outvar,          !- Name
  loads_clg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_internal_mass_annual_outvar,  !- Name
  loads_clg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_infil_annual_outvar,          !- Name
  loads_clg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_natvent_annual_outvar,        !- Name
  loads_clg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_mechvent_annual_outvar,       !- Name
  loads_clg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_whf_annual_outvar,            !- Name
  loads_clg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_ducts_annual_outvar,          !- Name
  loads_clg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_intgains_annual_outvar,       !- Name
  loads_clg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_lighting_annual_outvar,       !- Name
  loads_clg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_annual_outvar,            !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_annual_outvar,            !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ELECTRIC BASEBOARD,                     !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  ELECTRIC BASEBOARD,                     !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ELECTRIC BASEBOARD,                     !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DISHWASHER,                             !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Table:Monthly,
  Output Table Monthly 3,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 4,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 5,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 1, !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Output Table Monthly 6,                 !- Name
  2,                                      !- Digits After Decimal
  loads_htg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 2, !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Output Table Monthly 7,                 !- Name
  2,                                      !- Digits After Decimal
  loads_clg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 3, !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 4, !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 5, !- Name
  loads_htg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 6, !- Name
  loads_htg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 7, !- Name
  loads_htg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 8, !- Name
  loads_htg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 9, !- Name
  loads_htg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 10, !- Name
  loads_htg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 11, !- Name
  loads_htg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 12, !- Name
  loads_htg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 13, !- Name
  loads_htg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 14, !- Name
  loads_htg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 15, !- Name
  loads_htg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 16, !- Name
  loads_htg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 17, !- Name
  loads_htg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 18, !- Name
  loads_htg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 19, !- Name
  loads_htg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 20, !- Name
  loads_htg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 21, !- Name
  loads_htg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 22, !- Name
  loads_htg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 23, !- Name
  loads_htg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 24, !- Name
  loads_htg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 25, !- Name
  loads_clg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 26, !- Name
  loads_clg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 27, !- Name
  loads_clg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 28, !- Name
  loads_clg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 29, !- Name
  loads_clg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 30, !- Name
  loads_clg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 31, !- Name
  loads_clg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 32, !- Name
  loads_clg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 33, !- Name
  loads_clg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 34, !- Name
  loads_clg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 35, !- Name
  loads_clg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 36, !- Name
  loads_clg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 37, !- Name
  loads_clg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 38, !- Name
  loads_clg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 39, !- Name
  loads_clg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 40, !- Name
  loads_clg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 41, !- Name
  loads_clg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 42, !- Name
  loads_clg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 43, !- Name
  loads_clg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 44, !- Name
  loads_clg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 45, !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 46, !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  monthly;                                !- Reporting Frequency

