  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  12.6805555555556,                       !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  12.7727777777778,                       !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  12.865,                                 !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  12.9566666666667,                       !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  13.0477777777778,                       !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  13.1388888888889,                       !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  13.2294444444444,                       !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  13.3194444444444,                       !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  13.4088888888889,                       !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  13.4977777777778,                       !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  13.5866666666667,                       !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  13.6744444444444,                       !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  13.7616666666667,                       !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  13.8483333333333,                       !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  13.9344444444444,                       !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  14.02,                                  !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  14.1044444444444,                       !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  14.1883333333333,                       !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  14.2716666666667,                       !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  14.3544444444444,                       !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  14.4361111111111,                       !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  14.5166666666667,                       !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  14.5966666666667,                       !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  14.6761111111111,                       !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  14.7544444444444,                       !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  14.8316666666667,                       !- Field 696
  Through: 06/24,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  14.9077777777778,                       !- Field 700
  Through: 06/25,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  14.9833333333333,                       !- Field 704
  Through: 06/26,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  15.0577777777778,                       !- Field 708
  Through: 06/27,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  15.1311111111111,                       !- Field 712
  Through: 06/28,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  15.2038888888889,                       !- Field 716
  Through: 06/29,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  15.275,                                 !- Field 720
  Through: 06/30,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  15.3455555555556,                       !- Field 724
  Through: 07/01,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  15.415,                                 !- Field 728
  Through: 07/02,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  15.4827777777778,                       !- Field 732
  Through: 07/03,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  15.55,                                  !- Field 736
  Through: 07/04,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  15.6161111111111,                       !- Field 740
  Through: 07/05,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  15.6805555555556,                       !- Field 744
  Through: 07/06,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  15.7438888888889,                       !- Field 748
  Through: 07/07,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  15.8061111111111,                       !- Field 752
  Through: 07/08,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  15.8672222222222,                       !- Field 756
  Through: 07/09,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  15.9272222222222,                       !- Field 760
  Through: 07/10,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  15.9861111111111,                       !- Field 764
  Through: 07/11,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  16.0433333333333,                       !- Field 768
  Through: 07/12,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  16.0994444444444,                       !- Field 772
  Through: 07/13,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  16.1538888888889,                       !- Field 776
  Through: 07/14,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  16.2072222222222,                       !- Field 780
  Through: 07/15,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  16.2594444444444,                       !- Field 784
  Through: 07/16,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  16.31,                                  !- Field 788
  Through: 07/17,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  16.3594444444444,                       !- Field 792
  Through: 07/18,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  16.4072222222222,                       !- Field 796
  Through: 07/19,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  16.4538888888889,                       !- Field 800
  Through: 07/20,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  16.4988888888889,                       !- Field 804
  Through: 07/21,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  16.5427777777778,                       !- Field 808
  Through: 07/22,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  16.585,                                 !- Field 812
  Through: 07/23,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  16.6255555555556,                       !- Field 816
  Through: 07/24,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  16.665,                                 !- Field 820
  Through: 07/25,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  16.7027777777778,                       !- Field 824
  Through: 07/26,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  16.7388888888889,                       !- Field 828
  Through: 07/27,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  16.7738888888889,                       !- Field 832
  Through: 07/28,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  16.8072222222222,                       !- Field 836
  Through: 07/29,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  16.8394444444444,                       !- Field 840
  Through: 07/30,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  16.8694444444444,                       !- Field 844
  Through: 07/31,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  16.8983333333333,                       !- Field 848
  Through: 08/01,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  16.9255555555556,                       !- Field 852
  Through: 08/02,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  16.9511111111111,                       !- Field 856
  Through: 08/03,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  16.975,                                 !- Field 860
  Through: 08/04,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  16.9977777777778,                       !- Field 864
  Through: 08/05,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  17.0188888888889,                       !- Field 868
  Through: 08/06,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  17.0377777777778,                       !- Field 872
  Through: 08/07,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  17.0555555555556,                       !- Field 876
  Through: 08/08,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  17.0722222222222,                       !- Field 880
  Through: 08/09,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  17.0866666666667,                       !- Field 884
  Through: 08/10,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  17.0994444444444,                       !- Field 888
  Through: 08/11,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  17.1111111111111,                       !- Field 892
  Through: 08/12,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  17.1205555555556,                       !- Field 896
  Through: 08/13,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  17.1288888888889,                       !- Field 900
  Through: 08/14,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  17.1355555555556,                       !- Field 904
  Through: 08/15,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  17.1405555555556,                       !- Field 908
  Through: 08/16,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  17.1433333333333,                       !- Field 912
  Through: 08/17,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  17.1455555555556,                       !- Field 916
  Through: 08/18,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  17.1455555555556,                       !- Field 920
  Through: 08/19,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  17.1438888888889,                       !- Field 924
  Through: 08/20,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  17.1405555555556,                       !- Field 928
  Through: 08/21,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  17.1355555555556,                       !- Field 932
  Through: 08/22,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  17.1294444444444,                       !- Field 936
  Through: 08/23,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  17.1216666666667,                       !- Field 940
  Through: 08/24,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  17.1116666666667,                       !- Field 944
  Through: 08/25,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  17.1005555555556,                       !- Field 948
  Through: 08/26,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  17.0877777777778,                       !- Field 952
  Through: 08/27,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  17.0733333333333,                       !- Field 956
  Through: 08/28,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  17.0572222222222,                       !- Field 960
  Through: 08/29,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  17.0394444444444,                       !- Field 964
  Through: 08/30,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  17.02,                                  !- Field 968
  Through: 08/31,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  16.9994444444444,                       !- Field 972
  Through: 09/01,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  16.9772222222222,                       !- Field 976
  Through: 09/02,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  16.9533333333333,                       !- Field 980
  Through: 09/03,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  16.9277777777778,                       !- Field 984
  Through: 09/04,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  16.9005555555556,                       !- Field 988
  Through: 09/05,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  16.8716666666667,                       !- Field 992
  Through: 09/06,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  16.8416666666667,                       !- Field 996
  Through: 09/07,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  16.81,                                  !- Field 1000
  Through: 09/08,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  16.7766666666667,                       !- Field 1004
  Through: 09/09,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  16.7422222222222,                       !- Field 1008
  Through: 09/10,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  16.7055555555556,                       !- Field 1012
  Through: 09/11,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  16.6677777777778,                       !- Field 1016
  Through: 09/12,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  16.6288888888889,                       !- Field 1020
  Through: 09/13,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  16.5883333333333,                       !- Field 1024
  Through: 09/14,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  16.5461111111111,                       !- Field 1028
  Through: 09/15,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  16.5022222222222,                       !- Field 1032
  Through: 09/16,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  16.4572222222222,                       !- Field 1036
  Through: 09/17,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  16.4111111111111,                       !- Field 1040
  Through: 09/18,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  16.3633333333333,                       !- Field 1044
  Through: 09/19,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  16.3138888888889,                       !- Field 1048
  Through: 09/20,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  16.2633333333333,                       !- Field 1052
  Through: 09/21,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  16.2116666666667,                       !- Field 1056
  Through: 09/22,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  16.1583333333333,                       !- Field 1060
  Through: 09/23,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  16.1038888888889,                       !- Field 1064
  Through: 09/24,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  16.0477777777778,                       !- Field 1068
  Through: 09/25,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  15.9905555555556,                       !- Field 1072
  Through: 09/26,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  15.9322222222222,                       !- Field 1076
  Through: 09/27,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  15.8722222222222,                       !- Field 1080
  Through: 09/28,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  15.8111111111111,                       !- Field 1084
  Through: 09/29,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  15.7488888888889,                       !- Field 1088
  Through: 09/30,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  15.6855555555556,                       !- Field 1092
  Through: 10/01,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  15.6211111111111,                       !- Field 1096
  Through: 10/02,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  15.555,                                 !- Field 1100
  Through: 10/03,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  15.4883333333333,                       !- Field 1104
  Through: 10/04,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  15.4205555555556,                       !- Field 1108
  Through: 10/05,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  15.3511111111111,                       !- Field 1112
  Through: 10/06,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  15.2811111111111,                       !- Field 1116
  Through: 10/07,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  15.2094444444444,                       !- Field 1120
  Through: 10/08,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  15.1372222222222,                       !- Field 1124
  Through: 10/09,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  15.0638888888889,                       !- Field 1128
  Through: 10/10,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  14.9894444444444,                       !- Field 1132
  Through: 10/11,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  14.9138888888889,                       !- Field 1136
  Through: 10/12,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  14.8377777777778,                       !- Field 1140
  Through: 10/13,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  14.7605555555556,                       !- Field 1144
  Through: 10/14,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  14.6822222222222,                       !- Field 1148
  Through: 10/15,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  14.6033333333333,                       !- Field 1152
  Through: 10/16,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  14.5233333333333,                       !- Field 1156
  Through: 10/17,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  14.4422222222222,                       !- Field 1160
  Through: 10/18,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  14.3605555555556,                       !- Field 1164
  Through: 10/19,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  14.2783333333333,                       !- Field 1168
  Through: 10/20,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  14.195,                                 !- Field 1172
  Through: 10/21,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  14.1111111111111,                       !- Field 1176
  Through: 10/22,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  14.0266666666667,                       !- Field 1180
  Through: 10/23,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  13.9411111111111,                       !- Field 1184
  Through: 10/24,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  13.8555555555556,                       !- Field 1188
  Through: 10/25,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  13.7688888888889,                       !- Field 1192
  Through: 10/26,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  13.6811111111111,                       !- Field 1196
  Through: 10/27,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  13.5933333333333,                       !- Field 1200
  Through: 10/28,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  13.505,                                 !- Field 1204
  Through: 10/29,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  13.4161111111111,                       !- Field 1208
  Through: 10/30,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  13.3266666666667,                       !- Field 1212
  Through: 10/31,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  13.2366666666667,                       !- Field 1216
  Through: 11/01,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  13.1461111111111,                       !- Field 1220
  Through: 11/02,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  13.055,                                 !- Field 1224
  Through: 11/03,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  12.9638888888889,                       !- Field 1228
  Through: 11/04,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  12.8722222222222,                       !- Field 1232
  Through: 11/05,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  12.7805555555556,                       !- Field 1236
  Through: 11/06,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  12.6877777777778,                       !- Field 1240
  Through: 11/07,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  12.595,                                 !- Field 1244
  Through: 11/08,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  12.5022222222222,                       !- Field 1248
  Through: 11/09,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  12.4094444444444,                       !- Field 1252
  Through: 11/10,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  12.3155555555556,                       !- Field 1256
  Through: 11/11,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  12.2222222222222,                       !- Field 1260
  Through: 11/12,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  12.1283333333333,                       !- Field 1264
  Through: 11/13,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  12.0344444444444,                       !- Field 1268
  Through: 11/14,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  11.9405555555556,                       !- Field 1272
  Through: 11/15,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  11.8466666666667,                       !- Field 1276
  Through: 11/16,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  11.7522222222222,                       !- Field 1280
  Through: 11/17,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  11.6583333333333,                       !- Field 1284
  Through: 11/18,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  11.5644444444444,                       !- Field 1288
  Through: 11/19,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  11.47,                                  !- Field 1292
  Through: 11/20,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  11.3761111111111,                       !- Field 1296
  Through: 11/21,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  11.2822222222222,                       !- Field 1300
  Through: 11/22,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  11.1883333333333,                       !- Field 1304
  Through: 11/23,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  11.0944444444444,                       !- Field 1308
  Through: 11/24,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  11.0011111111111,                       !- Field 1312
  Through: 11/25,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  10.9077777777778,                       !- Field 1316
  Through: 11/26,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  10.8144444444444,                       !- Field 1320
  Through: 11/27,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  10.7216666666667,                       !- Field 1324
  Through: 11/28,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  10.6294444444444,                       !- Field 1328
  Through: 11/29,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  10.5372222222222,                       !- Field 1332
  Through: 11/30,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  10.445,                                 !- Field 1336
  Through: 12/01,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  10.3538888888889,                       !- Field 1340
  Through: 12/02,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  10.2627777777778,                       !- Field 1344
  Through: 12/03,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  10.1716666666667,                       !- Field 1348
  Through: 12/04,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  10.0816666666667,                       !- Field 1352
  Through: 12/05,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  9.99166666666667,                       !- Field 1356
  Through: 12/06,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  9.90222222222222,                       !- Field 1360
  Through: 12/07,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  9.81388888888889,                       !- Field 1364
  Through: 12/08,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  9.72555555555556,                       !- Field 1368
  Through: 12/09,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  9.63777777777778,                       !- Field 1372
  Through: 12/10,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  9.55055555555556,                       !- Field 1376
  Through: 12/11,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  9.46444444444444,                       !- Field 1380
  Through: 12/12,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  9.37833333333333,                       !- Field 1384
  Through: 12/13,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  9.29333333333333,                       !- Field 1388
  Through: 12/14,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  9.20888888888889,                       !- Field 1392
  Through: 12/15,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  9.12555555555556,                       !- Field 1396
  Through: 12/16,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  9.04222222222222,                       !- Field 1400
  Through: 12/17,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  8.96055555555555,                       !- Field 1404
  Through: 12/18,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  8.87888888888889,                       !- Field 1408
  Through: 12/19,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  8.79833333333334,                       !- Field 1412
  Through: 12/20,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  8.71888888888889,                       !- Field 1416
  Through: 12/21,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  8.64,                                   !- Field 1420
  Through: 12/22,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  8.56222222222222,                       !- Field 1424
  Through: 12/23,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  8.48555555555556,                       !- Field 1428
  Through: 12/24,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  8.40944444444444,                       !- Field 1432
  Through: 12/25,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  8.33444444444445,                       !- Field 1436
  Through: 12/26,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  8.26055555555556,                       !- Field 1440
  Through: 12/27,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  8.18722222222222,                       !- Field 1444
  Through: 12/28,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  8.11555555555555,                       !- Field 1448
  Through: 12/29,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  8.04444444444444,                       !- Field 1452
  Through: 12/30,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  7.97444444444444,                       !- Field 1456
  Through: 12/31,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  7.90555555555555;                       !- Field 1460

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  furnace airloop,                        !- Name
  ,                                       !- Controller List Name
  furnace airloopAvailability Manager List, !- Availability Manager List Name
  1.0387563224832,                        !- Design Supply Air Flow Rate {m3/s}
  furnace airloop Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 3,                                 !- Supply Side Inlet Node Name
  Node 6,                                 !- Demand Side Outlet Node Name
  furnace airloop Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  furnace airloop Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  furnace airloop Supply Outlet Nodes,    !- Name
  Node 4;                                 !- Node Name 1

NodeList,
  furnace airloop Demand Inlet Nodes,     !- Name
  Node 5;                                 !- Node Name 1

Sizing:System,
  furnace airloop,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  furnace airloopAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  furnace airloop Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  furnace airloop Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  furnace airloop Supply Branches,        !- Name
  furnace airloop Main Branch;            !- Branch Name 1

Branch,
  furnace airloop Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  furnace unitary system,                 !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Node 4;                                 !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  furnace unitary system,                 !- Name
  Load,                                   !- Control Type
  conditioned space,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  Node 4,                                 !- Air Outlet Node Name
  Fan:SystemModel,                        !- Supply Fan Object Type
  furnace supply fan,                     !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  furnace auto fan schedule,              !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  furnace htg coil,                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Object Type
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  None,                                   !- Cooling Supply Air Flow Rate Method
  ,                                       !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  1.0387563224832,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:SystemModel,
  furnace supply fan,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 3,                                 !- Air Inlet Node Name
  furnace unitary system Fan - Heating Coil Node, !- Air Outlet Node Name
  1.0387563224832,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  500,                                    !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  PowerPerFlow,                           !- Design Power Sizing Method
  794.580001233493,                       !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.7,                                    !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Number of Speeds
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

Coil:Heating:Fuel,
  furnace htg coil,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.92,                                   !- Burner Efficiency
  35199.9837386283,                       !- Nominal Capacity {W}
  furnace unitary system Fan - Heating Coil Node, !- Air Inlet Node Name
  Node 4,                                 !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

AirLoopHVAC:SupplyPath,
  furnace airloop Node 5 Supply Path,     !- Name
  Node 5,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  furnace zone splitter;                  !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  furnace zone splitter,                  !- Name
  Node 5,                                 !- Inlet Node Name
  Node 9;                                 !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  furnace airloop Return Path,            !- Name
  Node 6,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  furnace zone mixer;                     !- Component Name 1

AirLoopHVAC:ZoneMixer,
  furnace zone mixer,                     !- Name
  Node 6,                                 !- Outlet Node Name
  Node 8;                                 !- Inlet Node Name 1

PlantLoop,
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  dhw loop Operation Schemes,             !- Plant Equipment Operation Scheme Name
  Node 13,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 12,                                !- Plant Side Inlet Node Name
  Node 13,                                !- Plant Side Outlet Node Name
  dhw loop Supply Branches,               !- Plant Side Branch List Name
  dhw loop Supply Connector List,         !- Plant Side Connector List Name
  Node 15,                                !- Demand Side Inlet Node Name
  Node 16,                                !- Demand Side Outlet Node Name
  dhw loop Demand Branches,               !- Demand Side Branch List Name
  dhw loop Demand Connector List,         !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  dhw loop,                               !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  56,                                     !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  dhw loop Supply Branches,               !- Name
  dhw loop Supply Inlet Branch,           !- Branch Name 1
  dhw loop Supply Branch 1,               !- Branch Name 2
  dhw loop Supply Branch 2,               !- Branch Name 3
  dhw loop Supply Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Supply Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Supply Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Supply Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Supply Splitter,               !- Name
  dhw loop Supply Inlet Branch,           !- Inlet Branch Name
  dhw loop Supply Branch 1,               !- Outlet Branch Name 1
  dhw loop Supply Branch 2;               !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Supply Mixer,                  !- Name
  dhw loop Supply Outlet Branch,          !- Outlet Branch Name
  dhw loop Supply Branch 1,               !- Inlet Branch Name 1
  dhw loop Supply Branch 2;               !- Inlet Branch Name 2

Branch,
  dhw loop Supply Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  dhw loop pump,                          !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  dhw loop pump,                          !- Name
  Node 12,                                !- Inlet Node Name
  Node 20,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  dhw loop Supply Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 14,                                !- Inlet Node Name
  Node 18;                                !- Outlet Node Name

Branch,
  dhw loop Supply Branch 2,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  water heater,                           !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  water heater,                           !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  water heater setpoint,                  !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.765209943649221,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  conditioned space,                      !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.23559747998086,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Zone
  5.23559747998086,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 21,                                !- Use Side Inlet Node Name
  Node 22,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  water heater,                           !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  dhw loop Supply Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 19,                                !- Inlet Node Name
  Node 13;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 13;                                !- Setpoint Node or NodeList Name

BranchList,
  dhw loop Demand Branches,               !- Name
  dhw loop Demand Inlet Branch,           !- Branch Name 1
  dhw loop Demand Branch 1,               !- Branch Name 2
  dhw loop Demand Bypass Branch,          !- Branch Name 3
  dhw loop Demand Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Demand Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Demand Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Demand Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Demand Splitter,               !- Name
  dhw loop Demand Inlet Branch,           !- Inlet Branch Name
  dhw loop Demand Branch 1,               !- Outlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Demand Mixer,                  !- Name
  dhw loop Demand Outlet Branch,          !- Outlet Branch Name
  dhw loop Demand Branch 1,               !- Inlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Inlet Branch Name 2

Branch,
  dhw loop Demand Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Inlet Pipe,             !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  dhw loop Demand Inlet Pipe Node;        !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Inlet Pipe,             !- Name
  Node 15,                                !- Inlet Node Name
  dhw loop Demand Inlet Pipe Node;        !- Outlet Node Name

Branch,
  dhw loop Demand Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 23;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 17,                                !- Inlet Node Name
  Node 23,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  dhw fixtures,                           !- Water Use Equipment Name 1
  dhw distribution waste,                 !- Water Use Equipment Name 2
  clothes washer,                         !- Water Use Equipment Name 3
  dishwasher;                             !- Water Use Equipment Name 4

WaterUse:Equipment,
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  4.47512037654683e-06,                   !- Peak Flow Rate {m3/s}
  dhw fixtures schedule,                  !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  1.35666681880593e-06,                   !- Peak Flow Rate {m3/s}
  dhw fixtures schedule,                  !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  9.69918958523183e-07,                   !- Peak Flow Rate {m3/s}
  clothes washer schedule;                !- Flow Rate Fraction Schedule Name

WaterUse:Equipment,
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  2.90871716232299e-07,                   !- Peak Flow Rate {m3/s}
  dishwasher schedule;                    !- Flow Rate Fraction Schedule Name

Branch,
  dhw loop Demand Bypass Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Bypass Pipe,            !- Component Name 1
  dhw loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  dhw loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Bypass Pipe,            !- Name
  dhw loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  dhw loop Demand Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Outlet Pipe,            !- Component Name 1
  dhw loop Demand Outlet Pipe Node,       !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Outlet Pipe,            !- Name
  dhw loop Demand Outlet Pipe Node,       !- Inlet Node Name
  Node 16;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  dhw loop Operation Schemes,             !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  dhw loop Heating Operation Scheme,      !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  dhw loop Heating Operation Scheme,      !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  dhw loop Heating Equipment List;        !- Range Equipment List Name 1

PlantEquipmentList,
  dhw loop Heating Equipment List,        !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  water heater;                           !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OutputControl:Files,
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Space Sizing
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

Output:Diagnostics,
  DisplayAdvancedReportVariables;         !- Key 1

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

PerformancePrecisionTradeoffs,
  No,                                     !- Use Coil Direct Solutions
  CarrollMRT,                             !- Zone Radiant Exchange Algorithm
  ,                                       !- Override Mode
  ,                                       !- MaxZoneTempDiff
  ,                                       !- MaxAllowedDelTemp
  No;                                     !- Use Representative Surfaces for Calculations

Site:Location,
  Point Petre AUT_ON,                     !- Name
  43.83,                                  !- Latitude {deg}
  -77.15,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  79,                                     !- Elevation {m}
  Yes;                                    !- Keep Site Location Information

Site:GroundTemperature:Shallow,
  3.75159594830845,                       !- January Surface Ground Temperature {C}
  1.80644394411296,                       !- February Surface Ground Temperature {C}
  1.6506691958869,                        !- March Surface Ground Temperature {C}
  2.57374321214346,                       !- April Surface Ground Temperature {C}
  6.27937101013626,                       !- May Surface Ground Temperature {C}
  9.96773642183589,                       !- June Surface Ground Temperature {C}
  13.1653521118606,                       !- July Surface Ground Temperature {C}
  15.1909630077361,                       !- August Surface Ground Temperature {C}
  15.3630497792304,                       !- September Surface Ground Temperature {C}
  13.7155557741611,                       !- October Surface Ground Temperature {C}
  10.5994811615994,                       !- November Surface Ground Temperature {C}
  7.02425977775432;                       !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  mains temperature schedule;             !- Temperature Schedule Name

Foundation:Kiva,
  Foundation Kiva 1,                      !- Name
  18,                                     !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.65001648,                             !- Wall Height Above Grade {m}
  0.2032;                                 !- Wall Depth Below Slab {m}

Foundation:Kiva,
  Foundation Kiva 2,                      !- Name
  18,                                     !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.46000416,                             !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ,                                       !- Footing Depth {m}
  exterior vertical ins,                  !- Custom Block Material Name 1
  0.60999624,                             !- Custom Block Depth 1 {m}
  0.2159,                                 !- Custom Block X Position 1 {m}
  0;                                      !- Custom Block Z Position 1 {m}

Foundation:Kiva:Settings,
  0.849921,                               !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

Exterior:Lights,
  exterior lighting,                      !- Name
  exterior lighting schedule,             !- Schedule Name
  75.6,                                   !- Design Level {W}
  ,                                       !- Control Option
  exterior lighting;                      !- End-Use Subcategory

EnergyManagementSystem:GlobalVariable,
  furnace_airloop_Fan_RTF;                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qfan;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  infil_program_Qinf;                     !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qnv;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  natural_vent_program_Qwhf;              !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  furnace_airloop_max_sup_fan_mfr,        !- Name
  furnace supply fan,                     !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:Sensor,
  airflow_gain,                           !- Name
  infil flow,                             !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_gain_1,                         !- Name
  natural vent flow,                      !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_gain_2,                         !- Name
  whole house fan flow,                   !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss,                           !- Name
  infil flow,                             !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss_1,                         !- Name
  natural vent flow,                      !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  airflow_loss_2,                         !- Name
  whole house fan flow,                   !- Output:Variable or Output:Meter Index Key Name
  Infiltration Sensible Heat Loss Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s_1,                             !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes dryer exhaust 0 schedule,       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_clg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  conditioned_space_htg_unmet_s,          !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  cool_season,                            !- Name
  cooling season schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  dhw_loss,                               !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Heat Loss Energy;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  dhw_rtf,                                !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Runtime Fraction;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  fridge_tin_s,                           !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  furnace_airloop_Fan_RTF_s,              !- Name
  furnace supply fan,                     !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction;                   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  furnace_htg_coil_s,                     !- Name
  furnace htg coil,                       !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  furnace_supply_fan_s,                   !- Name
  furnace supply fan,                     !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;                 !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s_1,                             !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv,                             !- Name
  clothes dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_1,                           !- Name
  clothes washer,                         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_2,                           !- Name
  cooking range,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_3,                           !- Name
  dishwasher,                             !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_4,                           !- Name
  fridge,                                 !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_5,                           !- Name
  misc plug loads,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_conv_6,                           !- Name
  whole house fan,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad,                              !- Name
  clothes dryer,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_1,                            !- Name
  clothes washer,                         !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_2,                            !- Name
  cooking range,                          !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_3,                            !- Name
  dishwasher,                             !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_4,                            !- Name
  fridge,                                 !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_5,                            !- Name
  misc plug loads,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ee_rad_6,                            !- Name
  whole house fan,                        !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Convective Heating Energy;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output:Variable or Output:Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_2,                           !- Name
  general water use latent,               !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_3,                           !- Name
  general water use sensible,             !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_conv_4,                           !- Name
  water heater energy adjustment1,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_2,                            !- Name
  general water use latent,               !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_3,                            !- Name
  general water use sensible,             !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_oe_rad_4,                            !- Name
  water heater energy adjustment1,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output:Variable or Output:Meter Index Key Name
  People Convective Heating Energy;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output:Variable or Output:Meter Index Key Name
  People Radiant Heating Energy;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_conv,                                !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_conv_1,                              !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_ig,                                  !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_ig_1,                                !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_lgt,                                 !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_lgt_1,                               !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_sol,                                 !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_sol_1,                               !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_surf,                                !- Name
  furniture mass conditioned space 1,     !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  im_surf_1,                              !- Name
  partition wall mass,                    !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_bath_fan_1_sch_s,             !- Name
  mech vent bath fan 1 schedule,          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv,                                !- Name
  mech vent bath fan 0,                   !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_1,                              !- Name
  mech vent bath fan 1,                   !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_2,                              !- Name
  mech vent house fan,                    !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_3,                              !- Name
  mech vent house fan cfis,               !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_4,                              !- Name
  mech vent house fan latent load,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_conv_5,                              !- Name
  mech vent house fan sensible load,      !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad,                                 !- Name
  mech vent bath fan 0,                   !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_1,                               !- Name
  mech vent bath fan 1,                   !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_2,                               !- Name
  mech vent house fan,                    !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_3,                               !- Name
  mech vent house fan cfis,               !- Output:Variable or Output:Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_4,                               !- Name
  mech vent house fan latent load,        !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mv_rad_5,                               !- Name
  mech vent house fan sensible load,      !- Output:Variable or Output:Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_pb_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_wt_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  site_vw_s,                              !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out,                            !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_1,                          !- Name
  Window10,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_10,                         !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_11,                         !- Name
  Window20,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_12,                         !- Name
  Window21,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_13,                         !- Name
  Window22,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_14,                         !- Name
  Window24,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_15,                         !- Name
  Window25,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_16,                         !- Name
  Window26,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_17,                         !- Name
  Window27,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_18,                         !- Name
  Window28,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_19,                         !- Name
  Window29,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_2,                          !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_20,                         !- Name
  Window31,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_21,                         !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_22,                         !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_23,                         !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_24,                         !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_25,                         !- Name
  Window8,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_3,                          !- Name
  Window12,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_4,                          !- Name
  Window13,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_5,                          !- Name
  Window14,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_6,                          !- Name
  Window15,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_7,                          !- Name
  Window16,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_8,                          !- Name
  Window18,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_back_out_9,                          !- Name
  Window19,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv,                                !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_1,                              !- Name
  Door2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_10,                             !- Name
  Window18,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_11,                             !- Name
  Window19,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_12,                             !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_13,                             !- Name
  Window20,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_14,                             !- Name
  Window21,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_15,                             !- Name
  Window22,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_16,                             !- Name
  Window24,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_17,                             !- Name
  Window25,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_18,                             !- Name
  Window26,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_19,                             !- Name
  Window27,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_2,                              !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_20,                             !- Name
  Window28,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_21,                             !- Name
  Window29,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_22,                             !- Name
  Window31,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_23,                             !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_24,                             !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_25,                             !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_26,                             !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_27,                             !- Name
  Window8,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_3,                              !- Name
  Window10,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_4,                              !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_5,                              !- Name
  Window12,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_6,                              !- Name
  Window13,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_7,                              !- Name
  Window14,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_8,                              !- Name
  Window15,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_conv_9,                              !- Name
  Window16,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig,                                  !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_1,                                !- Name
  Door2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_10,                               !- Name
  Window18,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_11,                               !- Name
  Window19,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_12,                               !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_13,                               !- Name
  Window20,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_14,                               !- Name
  Window21,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_15,                               !- Name
  Window22,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_16,                               !- Name
  Window24,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_17,                               !- Name
  Window25,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_18,                               !- Name
  Window26,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_19,                               !- Name
  Window27,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_2,                                !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_20,                               !- Name
  Window28,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_21,                               !- Name
  Window29,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_22,                               !- Name
  Window31,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_23,                               !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_24,                               !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_25,                               !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_26,                               !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_27,                               !- Name
  Window8,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_3,                                !- Name
  Window10,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_4,                                !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_5,                                !- Name
  Window12,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_6,                                !- Name
  Window13,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_7,                                !- Name
  Window14,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_8,                                !- Name
  Window15,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_ig_9,                                !- Name
  Window16,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_lgt,                                 !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_lgt_1,                               !- Name
  Door2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol,                                 !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_sol_1,                               !- Name
  Door2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf,                                !- Name
  Door1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_1,                              !- Name
  Door2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_10,                             !- Name
  Window18,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_11,                             !- Name
  Window19,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_12,                             !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_13,                             !- Name
  Window20,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_14,                             !- Name
  Window21,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_15,                             !- Name
  Window22,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_16,                             !- Name
  Window24,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_17,                             !- Name
  Window25,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_18,                             !- Name
  Window26,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_19,                             !- Name
  Window27,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_2,                              !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_20,                             !- Name
  Window28,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_21,                             !- Name
  Window29,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_22,                             !- Name
  Window31,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_23,                             !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_24,                             !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_25,                             !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_26,                             !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_27,                             !- Name
  Window8,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_3,                              !- Name
  Window10,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_4,                              !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_5,                              !- Name
  Window12,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_6,                              !- Name
  Window13,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_7,                              !- Name
  Window14,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_8,                              !- Name
  Window15,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_surf_9,                              !- Name
  Window16,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in,                            !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_1,                          !- Name
  Window10,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_10,                         !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_11,                         !- Name
  Window20,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_12,                         !- Name
  Window21,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_13,                         !- Name
  Window22,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_14,                         !- Name
  Window24,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_15,                         !- Name
  Window25,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_16,                         !- Name
  Window26,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_17,                         !- Name
  Window27,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_18,                         !- Name
  Window28,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_19,                         !- Name
  Window29,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_2,                          !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_20,                         !- Name
  Window31,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_21,                         !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_22,                         !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_23,                         !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_24,                         !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_25,                         !- Name
  Window8,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_3,                          !- Name
  Window12,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_4,                          !- Name
  Window13,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_5,                          !- Name
  Window14,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_6,                          !- Name
  Window15,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_7,                          !- Name
  Window16,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_8,                          !- Name
  Window18,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_in_9,                          !- Name
  Window19,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Window Transmitted Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out,                           !- Name
  Window1,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_1,                         !- Name
  Window10,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_10,                        !- Name
  Window2,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_11,                        !- Name
  Window20,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_12,                        !- Name
  Window21,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_13,                        !- Name
  Window22,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_14,                        !- Name
  Window24,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_15,                        !- Name
  Window25,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_16,                        !- Name
  Window26,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_17,                        !- Name
  Window27,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_18,                        !- Name
  Window28,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_19,                        !- Name
  Window29,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_2,                         !- Name
  Window11,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_20,                        !- Name
  Window31,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_21,                        !- Name
  Window4,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_22,                        !- Name
  Window5,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_23,                        !- Name
  Window6,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_24,                        !- Name
  Window7,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_25,                        !- Name
  Window8,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_3,                         !- Name
  Window12,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_4,                         !- Name
  Window13,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_5,                         !- Name
  Window14,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_6,                         !- Name
  Window15,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_7,                         !- Name
  Window16,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_8,                         !- Name
  Window18,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ss_trans_out_9,                         !- Name
  Window19,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv,                                 !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_1,                               !- Name
  Floor2,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_10,                              !- Name
  RimJoist2:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_11,                              !- Name
  RimJoist2:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_12,                              !- Name
  RimJoist2:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_13,                              !- Name
  RimJoist2:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_14,                              !- Name
  Roof2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_15,                              !- Name
  Roof2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_16,                              !- Name
  Roof2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_17,                              !- Name
  Roof2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_18,                              !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_19,                              !- Name
  Slab2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_2,                               !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_20,                              !- Name
  Wall1:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_21,                              !- Name
  Wall1:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_22,                              !- Name
  Wall1:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_23,                              !- Name
  Wall1:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_24,                              !- Name
  Wall2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_25,                              !- Name
  Wall2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_26,                              !- Name
  Wall2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_27,                              !- Name
  Wall2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_28,                              !- Name
  Wall3:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_29,                              !- Name
  Wall3:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_3,                               !- Name
  FoundationWall2,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_30,                              !- Name
  Wall3:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_31,                              !- Name
  Wall3:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_32,                              !- Name
  Wall4:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_33,                              !- Name
  Wall4:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_34,                              !- Name
  Wall4:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_35,                              !- Name
  Wall4:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_4,                               !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_5,                               !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_6,                               !- Name
  RimJoist1:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_7,                               !- Name
  RimJoist1:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_8,                               !- Name
  RimJoist1:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_conv_9,                               !- Name
  RimJoist1:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig,                                   !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_1,                                 !- Name
  Floor2,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_10,                                !- Name
  RimJoist2:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_11,                                !- Name
  RimJoist2:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_12,                                !- Name
  RimJoist2:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_13,                                !- Name
  RimJoist2:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_14,                                !- Name
  Roof2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_15,                                !- Name
  Roof2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_16,                                !- Name
  Roof2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_17,                                !- Name
  Roof2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_18,                                !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_19,                                !- Name
  Slab2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_2,                                 !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_20,                                !- Name
  Wall1:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_21,                                !- Name
  Wall1:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_22,                                !- Name
  Wall1:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_23,                                !- Name
  Wall1:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_24,                                !- Name
  Wall2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_25,                                !- Name
  Wall2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_26,                                !- Name
  Wall2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_27,                                !- Name
  Wall2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_28,                                !- Name
  Wall3:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_29,                                !- Name
  Wall3:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_3,                                 !- Name
  FoundationWall2,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_30,                                !- Name
  Wall3:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_31,                                !- Name
  Wall3:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_32,                                !- Name
  Wall4:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_33,                                !- Name
  Wall4:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_34,                                !- Name
  Wall4:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_35,                                !- Name
  Wall4:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_4,                                 !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_5,                                 !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_6,                                 !- Name
  RimJoist1:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_7,                                 !- Name
  RimJoist1:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_8,                                 !- Name
  RimJoist1:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_ig_9,                                 !- Name
  RimJoist1:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt,                                  !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_1,                                !- Name
  Floor2,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_10,                               !- Name
  RimJoist2:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_11,                               !- Name
  RimJoist2:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_12,                               !- Name
  RimJoist2:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_13,                               !- Name
  RimJoist2:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_14,                               !- Name
  Roof2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_15,                               !- Name
  Roof2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_16,                               !- Name
  Roof2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_17,                               !- Name
  Roof2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_18,                               !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_19,                               !- Name
  Slab2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_2,                                !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_20,                               !- Name
  Wall1:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_21,                               !- Name
  Wall1:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_22,                               !- Name
  Wall1:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_23,                               !- Name
  Wall1:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_24,                               !- Name
  Wall2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_25,                               !- Name
  Wall2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_26,                               !- Name
  Wall2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_27,                               !- Name
  Wall2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_28,                               !- Name
  Wall3:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_29,                               !- Name
  Wall3:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_3,                                !- Name
  FoundationWall2,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_30,                               !- Name
  Wall3:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_31,                               !- Name
  Wall3:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_32,                               !- Name
  Wall4:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_33,                               !- Name
  Wall4:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_34,                               !- Name
  Wall4:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_35,                               !- Name
  Wall4:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_4,                                !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_5,                                !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_6,                                !- Name
  RimJoist1:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_7,                                !- Name
  RimJoist1:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_8,                                !- Name
  RimJoist1:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_lgt_9,                                !- Name
  RimJoist1:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol,                                  !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_1,                                !- Name
  Floor2,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_10,                               !- Name
  RimJoist2:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_11,                               !- Name
  RimJoist2:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_12,                               !- Name
  RimJoist2:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_13,                               !- Name
  RimJoist2:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_14,                               !- Name
  Roof2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_15,                               !- Name
  Roof2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_16,                               !- Name
  Roof2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_17,                               !- Name
  Roof2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_18,                               !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_19,                               !- Name
  Slab2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_2,                                !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_20,                               !- Name
  Wall1:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_21,                               !- Name
  Wall1:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_22,                               !- Name
  Wall1:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_23,                               !- Name
  Wall1:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_24,                               !- Name
  Wall2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_25,                               !- Name
  Wall2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_26,                               !- Name
  Wall2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_27,                               !- Name
  Wall2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_28,                               !- Name
  Wall3:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_29,                               !- Name
  Wall3:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_3,                                !- Name
  FoundationWall2,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_30,                               !- Name
  Wall3:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_31,                               !- Name
  Wall3:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_32,                               !- Name
  Wall4:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_33,                               !- Name
  Wall4:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_34,                               !- Name
  Wall4:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_35,                               !- Name
  Wall4:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_4,                                !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_5,                                !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_6,                                !- Name
  RimJoist1:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_7,                                !- Name
  RimJoist1:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_8,                                !- Name
  RimJoist1:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_sol_9,                                !- Name
  RimJoist1:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf,                                 !- Name
  Floor1,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_1,                               !- Name
  Floor2,                                 !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_10,                              !- Name
  RimJoist2:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_11,                              !- Name
  RimJoist2:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_12,                              !- Name
  RimJoist2:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_13,                              !- Name
  RimJoist2:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_14,                              !- Name
  Roof2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_15,                              !- Name
  Roof2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_16,                              !- Name
  Roof2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_17,                              !- Name
  Roof2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_18,                              !- Name
  Slab1,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_19,                              !- Name
  Slab2,                                  !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_2,                               !- Name
  FoundationWall1,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_20,                              !- Name
  Wall1:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_21,                              !- Name
  Wall1:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_22,                              !- Name
  Wall1:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_23,                              !- Name
  Wall1:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_24,                              !- Name
  Wall2:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_25,                              !- Name
  Wall2:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_26,                              !- Name
  Wall2:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_27,                              !- Name
  Wall2:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_28,                              !- Name
  Wall3:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_29,                              !- Name
  Wall3:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_3,                               !- Name
  FoundationWall2,                        !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_30,                              !- Name
  Wall3:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_31,                              !- Name
  Wall3:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_32,                              !- Name
  Wall4:0,                                !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_33,                              !- Name
  Wall4:180,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_34,                              !- Name
  Wall4:270,                              !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_35,                              !- Name
  Wall4:90,                               !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_4,                               !- Name
  inferred conditioned ceiling,           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_5,                               !- Name
  inferred conditioned floor,             !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_6,                               !- Name
  RimJoist1:0,                            !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_7,                               !- Name
  RimJoist1:180,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_8,                               !- Name
  RimJoist1:270,                          !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  s_surf_9,                               !- Name
  RimJoist1:90,                           !- Output:Variable or Output:Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s_1,                                !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tout_s,                                 !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  unit_heater_htg_coil_s,                 !- Name
  unit heater htg coil,                   !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  unit_heater_supply_fan_s,               !- Name
  unit heater supply fan,                 !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;                 !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_energy,                    !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  win_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  fridge_schedule_act,                    !- Name
  fridge schedule,                        !- Actuated Component Unique Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  infil_flow_act,                         !- Name
  infil flow,                             !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_cfis_act,           !- Name
  mech vent house fan cfis,               !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_latent_load_act,    !- Name
  mech vent house fan latent load,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_sensible_load_act,  !- Name
  mech vent house fan sensible load,      !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  natural_vent_flow_act,                  !- Name
  natural vent flow,                      !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_ec_adj_act,                !- Name
  water heater energy adjustment1,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_act,                    !- Name
  whole house fan,                        !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_flow_act,               !- Name
  whole house fan flow,                   !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_mix_act,                !- Name
  whole house fan mix,                    !- Actuated Component Unique Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  component_loads_program,                !- Name
  Set loads_htg_walls = 0,                !- Program Line 1
  Set loads_htg_rim_joists = 0,           !- Program Line 2
  Set loads_htg_foundation_walls = 0,     !- Program Line 3
  Set loads_htg_floors = 0,               !- Program Line 4
  Set loads_htg_slabs = 0,                !- Program Line 5
  Set loads_htg_ceilings = 0,             !- Program Line 6
  Set loads_htg_roofs = 0,                !- Program Line 7
  Set loads_htg_windows_conduction = 0,   !- Program Line 8
  Set loads_htg_windows_solar = 0,        !- Program Line 9
  Set loads_htg_doors = 0,                !- Program Line 10
  Set loads_htg_skylights_conduction = 0, !- Program Line 11
  Set loads_htg_skylights_solar = 0,      !- Program Line 12
  Set loads_htg_internal_mass = 0,        !- Program Line 13
  Set loads_htg_intgains = 0,             !- Program Line 14
  Set loads_htg_lighting = 0,             !- Program Line 15
  Set loads_htg_infil = 0,                !- Program Line 16
  Set loads_htg_mechvent = 0,             !- Program Line 17
  Set loads_htg_natvent = 0,              !- Program Line 18
  Set loads_htg_whf = 0,                  !- Program Line 19
  Set loads_htg_ducts = 0,                !- Program Line 20
  Set loads_clg_walls = 0,                !- Program Line 21
  Set loads_clg_rim_joists = 0,           !- Program Line 22
  Set loads_clg_foundation_walls = 0,     !- Program Line 23
  Set loads_clg_floors = 0,               !- Program Line 24
  Set loads_clg_slabs = 0,                !- Program Line 25
  Set loads_clg_ceilings = 0,             !- Program Line 26
  Set loads_clg_roofs = 0,                !- Program Line 27
  Set loads_clg_windows_conduction = 0,   !- Program Line 28
  Set loads_clg_windows_solar = 0,        !- Program Line 29
  Set loads_clg_doors = 0,                !- Program Line 30
  Set loads_clg_skylights_conduction = 0, !- Program Line 31
  Set loads_clg_skylights_solar = 0,      !- Program Line 32
  Set loads_clg_internal_mass = 0,        !- Program Line 33
  Set loads_clg_intgains = 0,             !- Program Line 34
  Set loads_clg_lighting = 0,             !- Program Line 35
  Set loads_clg_infil = 0,                !- Program Line 36
  Set loads_clg_mechvent = 0,             !- Program Line 37
  Set loads_clg_natvent = 0,              !- Program Line 38
  Set loads_clg_whf = 0,                  !- Program Line 39
  Set loads_clg_ducts = 0,                !- Program Line 40
  Set hr_walls = 0,                       !- Program Line 41
  Set hr_walls = hr_walls + s_conv_20 + s_ig_20 + s_sol_20 + s_lgt_20 + s_surf_20, !- Program Line 42
  Set hr_walls = hr_walls + s_conv_21 + s_ig_21 + s_sol_21 + s_lgt_21 + s_surf_21, !- Program Line 43
  Set hr_walls = hr_walls + s_conv_22 + s_ig_22 + s_sol_22 + s_lgt_22 + s_surf_22, !- Program Line 44
  Set hr_walls = hr_walls + s_conv_23 + s_ig_23 + s_sol_23 + s_lgt_23 + s_surf_23, !- Program Line 45
  Set hr_walls = hr_walls + s_conv_24 + s_ig_24 + s_sol_24 + s_lgt_24 + s_surf_24, !- Program Line 46
  Set hr_walls = hr_walls + s_conv_25 + s_ig_25 + s_sol_25 + s_lgt_25 + s_surf_25, !- Program Line 47
  Set hr_walls = hr_walls + s_conv_26 + s_ig_26 + s_sol_26 + s_lgt_26 + s_surf_26, !- Program Line 48
  Set hr_walls = hr_walls + s_conv_27 + s_ig_27 + s_sol_27 + s_lgt_27 + s_surf_27, !- Program Line 49
  Set hr_walls = hr_walls + s_conv_28 + s_ig_28 + s_sol_28 + s_lgt_28 + s_surf_28, !- Program Line 50
  Set hr_walls = hr_walls + s_conv_29 + s_ig_29 + s_sol_29 + s_lgt_29 + s_surf_29, !- Program Line 51
  Set hr_walls = hr_walls + s_conv_30 + s_ig_30 + s_sol_30 + s_lgt_30 + s_surf_30, !- Program Line 52
  Set hr_walls = hr_walls + s_conv_31 + s_ig_31 + s_sol_31 + s_lgt_31 + s_surf_31, !- Program Line 53
  Set hr_walls = hr_walls + s_conv_32 + s_ig_32 + s_sol_32 + s_lgt_32 + s_surf_32, !- Program Line 54
  Set hr_walls = hr_walls + s_conv_33 + s_ig_33 + s_sol_33 + s_lgt_33 + s_surf_33, !- Program Line 55
  Set hr_walls = hr_walls + s_conv_34 + s_ig_34 + s_sol_34 + s_lgt_34 + s_surf_34, !- Program Line 56
  Set hr_walls = hr_walls + s_conv_35 + s_ig_35 + s_sol_35 + s_lgt_35 + s_surf_35, !- Program Line 57
  Set hr_rim_joists = 0,                  !- Program Line 58
  Set hr_rim_joists = hr_rim_joists + s_conv_6 + s_ig_6 + s_sol_6 + s_lgt_6 + s_surf_6, !- Program Line 59
  Set hr_rim_joists = hr_rim_joists + s_conv_7 + s_ig_7 + s_sol_7 + s_lgt_7 + s_surf_7, !- Program Line 60
  Set hr_rim_joists = hr_rim_joists + s_conv_8 + s_ig_8 + s_sol_8 + s_lgt_8 + s_surf_8, !- Program Line 61
  Set hr_rim_joists = hr_rim_joists + s_conv_9 + s_ig_9 + s_sol_9 + s_lgt_9 + s_surf_9, !- Program Line 62
  Set hr_rim_joists = hr_rim_joists + s_conv_10 + s_ig_10 + s_sol_10 + s_lgt_10 + s_surf_10, !- Program Line 63
  Set hr_rim_joists = hr_rim_joists + s_conv_11 + s_ig_11 + s_sol_11 + s_lgt_11 + s_surf_11, !- Program Line 64
  Set hr_rim_joists = hr_rim_joists + s_conv_12 + s_ig_12 + s_sol_12 + s_lgt_12 + s_surf_12, !- Program Line 65
  Set hr_rim_joists = hr_rim_joists + s_conv_13 + s_ig_13 + s_sol_13 + s_lgt_13 + s_surf_13, !- Program Line 66
  Set hr_foundation_walls = 0,            !- Program Line 67
  Set hr_foundation_walls = hr_foundation_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 68
  Set hr_foundation_walls = hr_foundation_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 69
  Set hr_floors = 0,                      !- Program Line 70
  Set hr_floors = hr_floors + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 71
  Set hr_slabs = 0,                       !- Program Line 72
  Set hr_slabs = hr_slabs + s_conv_18 + s_ig_18 + s_sol_18 + s_lgt_18 + s_surf_18, !- Program Line 73
  Set hr_slabs = hr_slabs + s_conv_19 + s_ig_19 + s_sol_19 + s_lgt_19 + s_surf_19, !- Program Line 74
  Set hr_ceilings = 0,                    !- Program Line 75
  Set hr_ceilings = hr_ceilings + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 76
  Set hr_roofs = 0,                       !- Program Line 77
  Set hr_roofs = hr_roofs + s_conv_14 + s_ig_14 + s_sol_14 + s_lgt_14 + s_surf_14, !- Program Line 78
  Set hr_roofs = hr_roofs + s_conv_15 + s_ig_15 + s_sol_15 + s_lgt_15 + s_surf_15, !- Program Line 79
  Set hr_roofs = hr_roofs + s_conv_16 + s_ig_16 + s_sol_16 + s_lgt_16 + s_surf_16, !- Program Line 80
  Set hr_roofs = hr_roofs + s_conv_17 + s_ig_17 + s_sol_17 + s_lgt_17 + s_surf_17, !- Program Line 81
  Set hr_windows_conduction = 0,          !- Program Line 82
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_2, !- Program Line 83
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_2, !- Program Line 84
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_2, !- Program Line 85
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_3, !- Program Line 86
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_3, !- Program Line 87
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_3, !- Program Line 88
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_4, !- Program Line 89
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_4, !- Program Line 90
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_4, !- Program Line 91
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_5, !- Program Line 92
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_5, !- Program Line 93
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_5, !- Program Line 94
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_6, !- Program Line 95
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_6, !- Program Line 96
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_6, !- Program Line 97
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_7, !- Program Line 98
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_7, !- Program Line 99
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_7, !- Program Line 100
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_8, !- Program Line 101
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_8, !- Program Line 102
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_8, !- Program Line 103
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_9, !- Program Line 104
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_9, !- Program Line 105
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_9, !- Program Line 106
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_10, !- Program Line 107
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_10, !- Program Line 108
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_10, !- Program Line 109
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_11, !- Program Line 110
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_11, !- Program Line 111
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_11, !- Program Line 112
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_12, !- Program Line 113
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_12, !- Program Line 114
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_12, !- Program Line 115
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_13, !- Program Line 116
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_13, !- Program Line 117
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_13, !- Program Line 118
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_14, !- Program Line 119
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_14, !- Program Line 120
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_14, !- Program Line 121
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_15, !- Program Line 122
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_15, !- Program Line 123
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_15, !- Program Line 124
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_16, !- Program Line 125
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_16, !- Program Line 126
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_16, !- Program Line 127
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_17, !- Program Line 128
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_17, !- Program Line 129
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_17, !- Program Line 130
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_18, !- Program Line 131
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_18, !- Program Line 132
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_18, !- Program Line 133
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_19, !- Program Line 134
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_19, !- Program Line 135
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_19, !- Program Line 136
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_20, !- Program Line 137
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_20, !- Program Line 138
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_20, !- Program Line 139
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_22, !- Program Line 140
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_22, !- Program Line 141
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_22, !- Program Line 142
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_23, !- Program Line 143
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_23, !- Program Line 144
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_23, !- Program Line 145
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_24, !- Program Line 146
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_24, !- Program Line 147
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_24, !- Program Line 148
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_25, !- Program Line 149
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_25, !- Program Line 150
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_25, !- Program Line 151
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_26, !- Program Line 152
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_26, !- Program Line 153
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_26, !- Program Line 154
  Set hr_windows_conduction = hr_windows_conduction + ss_conv_27, !- Program Line 155
  Set hr_windows_conduction = hr_windows_conduction + ss_ig_27, !- Program Line 156
  Set hr_windows_conduction = hr_windows_conduction + ss_surf_27, !- Program Line 157
  Set hr_windows_solar = 0,               !- Program Line 158
  Set hr_windows_solar = hr_windows_solar - ss_trans_in * ZoneTimestep * 3600 + ss_back_out * ZoneTimestep * 3600 + ss_trans_out * ZoneTimestep * 3600, !- Program Line 159
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_1 * ZoneTimestep * 3600 + ss_back_out_1 * ZoneTimestep * 3600 + ss_trans_out_1 * ZoneTimestep * 3600, !- Program Line 160
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_2 * ZoneTimestep * 3600 + ss_back_out_2 * ZoneTimestep * 3600 + ss_trans_out_2 * ZoneTimestep * 3600, !- Program Line 161
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_3 * ZoneTimestep * 3600 + ss_back_out_3 * ZoneTimestep * 3600 + ss_trans_out_3 * ZoneTimestep * 3600, !- Program Line 162
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_4 * ZoneTimestep * 3600 + ss_back_out_4 * ZoneTimestep * 3600 + ss_trans_out_4 * ZoneTimestep * 3600, !- Program Line 163
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_5 * ZoneTimestep * 3600 + ss_back_out_5 * ZoneTimestep * 3600 + ss_trans_out_5 * ZoneTimestep * 3600, !- Program Line 164
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_6 * ZoneTimestep * 3600 + ss_back_out_6 * ZoneTimestep * 3600 + ss_trans_out_6 * ZoneTimestep * 3600, !- Program Line 165
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_7 * ZoneTimestep * 3600 + ss_back_out_7 * ZoneTimestep * 3600 + ss_trans_out_7 * ZoneTimestep * 3600, !- Program Line 166
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_8 * ZoneTimestep * 3600 + ss_back_out_8 * ZoneTimestep * 3600 + ss_trans_out_8 * ZoneTimestep * 3600, !- Program Line 167
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_9 * ZoneTimestep * 3600 + ss_back_out_9 * ZoneTimestep * 3600 + ss_trans_out_9 * ZoneTimestep * 3600, !- Program Line 168
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_10 * ZoneTimestep * 3600 + ss_back_out_10 * ZoneTimestep * 3600 + ss_trans_out_10 * ZoneTimestep * 3600, !- Program Line 169
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_11 * ZoneTimestep * 3600 + ss_back_out_11 * ZoneTimestep * 3600 + ss_trans_out_11 * ZoneTimestep * 3600, !- Program Line 170
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_12 * ZoneTimestep * 3600 + ss_back_out_12 * ZoneTimestep * 3600 + ss_trans_out_12 * ZoneTimestep * 3600, !- Program Line 171
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_13 * ZoneTimestep * 3600 + ss_back_out_13 * ZoneTimestep * 3600 + ss_trans_out_13 * ZoneTimestep * 3600, !- Program Line 172
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_14 * ZoneTimestep * 3600 + ss_back_out_14 * ZoneTimestep * 3600 + ss_trans_out_14 * ZoneTimestep * 3600, !- Program Line 173
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_15 * ZoneTimestep * 3600 + ss_back_out_15 * ZoneTimestep * 3600 + ss_trans_out_15 * ZoneTimestep * 3600, !- Program Line 174
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_16 * ZoneTimestep * 3600 + ss_back_out_16 * ZoneTimestep * 3600 + ss_trans_out_16 * ZoneTimestep * 3600, !- Program Line 175
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_17 * ZoneTimestep * 3600 + ss_back_out_17 * ZoneTimestep * 3600 + ss_trans_out_17 * ZoneTimestep * 3600, !- Program Line 176
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_18 * ZoneTimestep * 3600 + ss_back_out_18 * ZoneTimestep * 3600 + ss_trans_out_18 * ZoneTimestep * 3600, !- Program Line 177
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_20 * ZoneTimestep * 3600 + ss_back_out_20 * ZoneTimestep * 3600 + ss_trans_out_20 * ZoneTimestep * 3600, !- Program Line 178
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_21 * ZoneTimestep * 3600 + ss_back_out_21 * ZoneTimestep * 3600 + ss_trans_out_21 * ZoneTimestep * 3600, !- Program Line 179
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_22 * ZoneTimestep * 3600 + ss_back_out_22 * ZoneTimestep * 3600 + ss_trans_out_22 * ZoneTimestep * 3600, !- Program Line 180
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_23 * ZoneTimestep * 3600 + ss_back_out_23 * ZoneTimestep * 3600 + ss_trans_out_23 * ZoneTimestep * 3600, !- Program Line 181
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_24 * ZoneTimestep * 3600 + ss_back_out_24 * ZoneTimestep * 3600 + ss_trans_out_24 * ZoneTimestep * 3600, !- Program Line 182
  Set hr_windows_solar = hr_windows_solar - ss_trans_in_25 * ZoneTimestep * 3600 + ss_back_out_25 * ZoneTimestep * 3600 + ss_trans_out_25 * ZoneTimestep * 3600, !- Program Line 183
  Set hr_doors = 0,                       !- Program Line 184
  Set hr_doors = hr_doors + ss_sol,       !- Program Line 185
  Set hr_doors = hr_doors + ss_lgt,       !- Program Line 186
  Set hr_doors = hr_doors + ss_conv,      !- Program Line 187
  Set hr_doors = hr_doors + ss_ig,        !- Program Line 188
  Set hr_doors = hr_doors + ss_surf,      !- Program Line 189
  Set hr_doors = hr_doors + ss_sol_1,     !- Program Line 190
  Set hr_doors = hr_doors + ss_lgt_1,     !- Program Line 191
  Set hr_doors = hr_doors + ss_conv_1,    !- Program Line 192
  Set hr_doors = hr_doors + ss_ig_1,      !- Program Line 193
  Set hr_doors = hr_doors + ss_surf_1,    !- Program Line 194
  Set hr_skylights_conduction = 0,        !- Program Line 195
  Set hr_skylights_conduction = hr_skylights_conduction + ss_conv_21, !- Program Line 196
  Set hr_skylights_conduction = hr_skylights_conduction + ss_ig_21, !- Program Line 197
  Set hr_skylights_conduction = hr_skylights_conduction + ss_surf_21, !- Program Line 198
  Set hr_skylights_solar = 0,             !- Program Line 199
  Set hr_skylights_solar = hr_skylights_solar - ss_trans_in_19 * ZoneTimestep * 3600 + ss_back_out_19 * ZoneTimestep * 3600 + ss_trans_out_19 * ZoneTimestep * 3600, !- Program Line 200
  Set hr_internal_mass = 0,               !- Program Line 201
  Set hr_internal_mass = hr_internal_mass + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 202
  Set hr_internal_mass = hr_internal_mass + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 203
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 204
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 205
  Set hr_intgains = 0,                    !- Program Line 206
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad - ig_ee_conv_1 - ig_ee_rad_1 - ig_ee_conv_2 - ig_ee_rad_2 - ig_ee_conv_3 - ig_ee_rad_3 - ig_ee_conv_4 - ig_ee_rad_4 - ig_ee_conv_5 - ig_ee_rad_5 - ig_ee_conv_6 - ig_ee_rad_6 - ig_oe_conv - ig_oe_rad - ig_oe_conv_1 - ig_oe_rad_1 - ig_oe_conv_2 - ig_oe_rad_2 - ig_oe_conv_3 - ig_oe_rad_3 - ig_oe_conv_4 - ig_oe_rad_4 - ig_ppl_conv - ig_ppl_rad, !- Program Line 207
  Set hr_lighting = 0,                    !- Program Line 208
  Set hr_lighting = hr_lighting - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 209
  Set hr_infil = 0,                       !- Program Line 210
  Set hr_infil = hr_infil - airflow_gain + airflow_loss, !- Program Line 211
  Set hr_natvent = 0,                     !- Program Line 212
  Set hr_natvent = hr_natvent - airflow_gain_1 + airflow_loss_1, !- Program Line 213
  Set hr_whf = 0,                         !- Program Line 214
  Set hr_whf = hr_whf - airflow_gain_2 + airflow_loss_2, !- Program Line 215
  Set hr_mechvent = 0,                    !- Program Line 216
  Set hr_mechvent = hr_mechvent - mv_conv - mv_rad - mv_conv_1 - mv_rad_1 - mv_conv_2 - mv_rad_2 - mv_conv_3 - mv_rad_3 - mv_conv_4 - mv_rad_4 - mv_conv_5 - mv_rad_5, !- Program Line 217
  Set hr_ducts = 0,                       !- Program Line 218
  Set hr_intgains = hr_intgains + dhw_loss * (0.64*(1-dhw_rtf) + 1.0*dhw_rtf), !- Program Line 219
  Set htg_mode = 0,                       !- Program Line 220
  Set clg_mode = 0,                       !- Program Line 221
  If (htg_load_cond > 0),                 !- Program Line 222
  Set htg_mode = 1.0,                     !- Program Line 223
  ElseIf (clg_load_cond > 0),             !- Program Line 224
  Set clg_mode = 0.0,                     !- Program Line 225
  Else,                                   !- Program Line 226
  Set htg_season = 0,                     !- Program Line 227
  Set clg_season = 0,                     !- Program Line 228
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 229
  Set clg_season = 1,                     !- Program Line 230
  EndIf,                                  !- Program Line 231
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 232
  Set htg_season = 1,                     !- Program Line 233
  EndIf,                                  !- Program Line 234
  If ((airflow_gain_1 <> 0) || (airflow_loss_1 <> 0)) && (clg_season == 1), !- Program Line 235
  Set clg_mode = 0.0,                     !- Program Line 236
  ElseIf ((airflow_gain_2 <> 0) || (airflow_loss_2 <> 0)) && (clg_season == 1), !- Program Line 237
  Set clg_mode = 0.0,                     !- Program Line 238
  Else,                                   !- Program Line 239
  Set Tmid_setpoint = (htg_sp_s_1 + clg_sp_s_1) / 2, !- Program Line 240
  If (tin_s_1 > Tmid_setpoint) && (clg_season == 1), !- Program Line 241
  Set clg_mode = 0.0,                     !- Program Line 242
  ElseIf (tin_s_1 < Tmid_setpoint) && (htg_season == 1), !- Program Line 243
  Set htg_mode = 1.0,                     !- Program Line 244
  EndIf,                                  !- Program Line 245
  EndIf,                                  !- Program Line 246
  EndIf,                                  !- Program Line 247
  Set loads_htg_walls = loads_htg_walls + (hr_walls * htg_mode * 1), !- Program Line 248
  Set loads_htg_rim_joists = loads_htg_rim_joists + (hr_rim_joists * htg_mode * 1), !- Program Line 249
  Set loads_htg_foundation_walls = loads_htg_foundation_walls + (hr_foundation_walls * htg_mode * 1), !- Program Line 250
  Set loads_htg_floors = loads_htg_floors + (hr_floors * htg_mode * 1), !- Program Line 251
  Set loads_htg_slabs = loads_htg_slabs + (hr_slabs * htg_mode * 1), !- Program Line 252
  Set loads_htg_ceilings = loads_htg_ceilings + (hr_ceilings * htg_mode * 1), !- Program Line 253
  Set loads_htg_roofs = loads_htg_roofs + (hr_roofs * htg_mode * 1), !- Program Line 254
  Set loads_htg_windows_conduction = loads_htg_windows_conduction + (hr_windows_conduction * htg_mode * 1), !- Program Line 255
  Set loads_htg_windows_solar = loads_htg_windows_solar + (hr_windows_solar * htg_mode * 1), !- Program Line 256
  Set loads_htg_doors = loads_htg_doors + (hr_doors * htg_mode * 1), !- Program Line 257
  Set loads_htg_skylights_conduction = loads_htg_skylights_conduction + (hr_skylights_conduction * htg_mode * 1), !- Program Line 258
  Set loads_htg_skylights_solar = loads_htg_skylights_solar + (hr_skylights_solar * htg_mode * 1), !- Program Line 259
  Set loads_htg_internal_mass = loads_htg_internal_mass + (hr_internal_mass * htg_mode * 1), !- Program Line 260
  Set loads_htg_intgains = loads_htg_intgains + (hr_intgains * htg_mode * 1), !- Program Line 261
  Set loads_htg_lighting = loads_htg_lighting + (hr_lighting * htg_mode * 1), !- Program Line 262
  Set loads_htg_infil = loads_htg_infil + (hr_infil * htg_mode * 1), !- Program Line 263
  Set loads_htg_mechvent = loads_htg_mechvent + (hr_mechvent * htg_mode * 1), !- Program Line 264
  Set loads_htg_natvent = loads_htg_natvent + (hr_natvent * htg_mode * 1), !- Program Line 265
  Set loads_htg_whf = loads_htg_whf + (hr_whf * htg_mode * 1), !- Program Line 266
  Set loads_htg_ducts = loads_htg_ducts + (hr_ducts * htg_mode * 1), !- Program Line 267
  Set loads_clg_walls = loads_clg_walls + (-hr_walls * clg_mode * 1), !- Program Line 268
  Set loads_clg_rim_joists = loads_clg_rim_joists + (-hr_rim_joists * clg_mode * 1), !- Program Line 269
  Set loads_clg_foundation_walls = loads_clg_foundation_walls + (-hr_foundation_walls * clg_mode * 1), !- Program Line 270
  Set loads_clg_floors = loads_clg_floors + (-hr_floors * clg_mode * 1), !- Program Line 271
  Set loads_clg_slabs = loads_clg_slabs + (-hr_slabs * clg_mode * 1), !- Program Line 272
  Set loads_clg_ceilings = loads_clg_ceilings + (-hr_ceilings * clg_mode * 1), !- Program Line 273
  Set loads_clg_roofs = loads_clg_roofs + (-hr_roofs * clg_mode * 1), !- Program Line 274
  Set loads_clg_windows_conduction = loads_clg_windows_conduction + (-hr_windows_conduction * clg_mode * 1), !- Program Line 275
  Set loads_clg_windows_solar = loads_clg_windows_solar + (-hr_windows_solar * clg_mode * 1), !- Program Line 276
  Set loads_clg_doors = loads_clg_doors + (-hr_doors * clg_mode * 1), !- Program Line 277
  Set loads_clg_skylights_conduction = loads_clg_skylights_conduction + (-hr_skylights_conduction * clg_mode * 1), !- Program Line 278
  Set loads_clg_skylights_solar = loads_clg_skylights_solar + (-hr_skylights_solar * clg_mode * 1), !- Program Line 279
  Set loads_clg_internal_mass = loads_clg_internal_mass + (-hr_internal_mass * clg_mode * 1), !- Program Line 280
  Set loads_clg_intgains = loads_clg_intgains + (-hr_intgains * clg_mode * 1), !- Program Line 281
  Set loads_clg_lighting = loads_clg_lighting + (-hr_lighting * clg_mode * 1), !- Program Line 282
  Set loads_clg_infil = loads_clg_infil + (-hr_infil * clg_mode * 1), !- Program Line 283
  Set loads_clg_mechvent = loads_clg_mechvent + (-hr_mechvent * clg_mode * 1), !- Program Line 284
  Set loads_clg_natvent = loads_clg_natvent + (-hr_natvent * clg_mode * 1), !- Program Line 285
  Set loads_clg_whf = loads_clg_whf + (-hr_whf * clg_mode * 1), !- Program Line 286
  Set loads_clg_ducts = loads_clg_ducts + (-hr_ducts * clg_mode * 1); !- Program Line 287

EnergyManagementSystem:Program,
  fridge_schedule_program,                !- Name
  Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
  Set fridge_schedule_act = 0,            !- Program Line 2
  If (Hour == 0),                         !- Program Line 3
  Set fridge_schedule_act = (-0.487+0.019*Tin), !- Program Line 4
  ElseIf (Hour == 1),                     !- Program Line 5
  Set fridge_schedule_act = (-0.34+0.016*Tin), !- Program Line 6
  ElseIf (Hour == 2),                     !- Program Line 7
  Set fridge_schedule_act = (-0.37+0.017*Tin), !- Program Line 8
  ElseIf (Hour == 3),                     !- Program Line 9
  Set fridge_schedule_act = (-0.361+0.016*Tin), !- Program Line 10
  ElseIf (Hour == 4),                     !- Program Line 11
  Set fridge_schedule_act = (-0.515+0.018*Tin), !- Program Line 12
  ElseIf (Hour == 5),                     !- Program Line 13
  Set fridge_schedule_act = (-0.684+0.021*Tin), !- Program Line 14
  ElseIf (Hour == 6),                     !- Program Line 15
  Set fridge_schedule_act = (-0.471+0.019*Tin), !- Program Line 16
  ElseIf (Hour == 7),                     !- Program Line 17
  Set fridge_schedule_act = (-0.159+0.015*Tin), !- Program Line 18
  ElseIf (Hour == 8),                     !- Program Line 19
  Set fridge_schedule_act = (-0.079+0.015*Tin), !- Program Line 20
  ElseIf (Hour == 9),                     !- Program Line 21
  Set fridge_schedule_act = (-0.417+0.019*Tin), !- Program Line 22
  ElseIf (Hour == 10),                    !- Program Line 23
  Set fridge_schedule_act = (-0.411+0.018*Tin), !- Program Line 24
  ElseIf (Hour == 11),                    !- Program Line 25
  Set fridge_schedule_act = (-0.386+0.018*Tin), !- Program Line 26
  ElseIf (Hour == 12),                    !- Program Line 27
  Set fridge_schedule_act = (-0.24+0.016*Tin), !- Program Line 28
  ElseIf (Hour == 13),                    !- Program Line 29
  Set fridge_schedule_act = (-0.314+0.017*Tin), !- Program Line 30
  ElseIf (Hour == 14),                    !- Program Line 31
  Set fridge_schedule_act = (-0.16+0.015*Tin), !- Program Line 32
  ElseIf (Hour == 15),                    !- Program Line 33
  Set fridge_schedule_act = (-0.121+0.015*Tin), !- Program Line 34
  ElseIf (Hour == 16),                    !- Program Line 35
  Set fridge_schedule_act = (-0.469+0.02*Tin), !- Program Line 36
  ElseIf (Hour == 17),                    !- Program Line 37
  Set fridge_schedule_act = (-0.412+0.02*Tin), !- Program Line 38
  ElseIf (Hour == 18),                    !- Program Line 39
  Set fridge_schedule_act = (-0.091+0.017*Tin), !- Program Line 40
  ElseIf (Hour == 19),                    !- Program Line 41
  Set fridge_schedule_act = (0.077+0.014*Tin), !- Program Line 42
  ElseIf (Hour == 20),                    !- Program Line 43
  Set fridge_schedule_act = (-0.118+0.016*Tin), !- Program Line 44
  ElseIf (Hour == 21),                    !- Program Line 45
  Set fridge_schedule_act = (-0.247+0.017*Tin), !- Program Line 46
  ElseIf (Hour == 22),                    !- Program Line 47
  Set fridge_schedule_act = (-0.445+0.019*Tin), !- Program Line 48
  ElseIf (Hour == 23),                    !- Program Line 49
  Set fridge_schedule_act = (-0.544+0.02*Tin), !- Program Line 50
  EndIf;                                  !- Program Line 51

EnergyManagementSystem:Program,
  furnace_supply_fan_disaggregate_program, !- Name
  Set furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If furnace_htg_coil_s > 0,              !- Program Line 2
  Set furnace_supply_fan_primary_htg = furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

EnergyManagementSystem:Program,
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 5.664703485326071,            !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1664,                         !- Program Line 10
  Set Cs = 0.1054,                        !- Program Line 11
  Set Cw = 0.1507,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.54),                   !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qbath = 0,                          !- Program Line 35
  Set Qbath = Qbath + 0.066 * mech_vent_bath_fan_0_sch_s, !- Program Line 36
  Set Qbath = Qbath + 0.066 * mech_vent_bath_fan_1_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.00308 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  Set Qducts = 0,                         !- Program Line 45
  If Qducts < 0,                          !- Program Line 46
  Set Qsupply = Qsupply - Qducts,         !- Program Line 47
  Else,                                   !- Program Line 48
  Set Qexhaust = Qexhaust + Qducts,       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qfan_with_ducts = (@Max Qexhaust Qsupply), !- Program Line 51
  Set Qimb = (@Abs (Qsupply - Qexhaust)), !- Program Line 52
  If Qinf + Qimb > 0,                     !- Program Line 53
  Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb), !- Program Line 54
  Else,                                   !- Program Line 55
  Set Qtot = Qfan_with_ducts,             !- Program Line 56
  EndIf,                                  !- Program Line 57
  Set Qinf_adj = Qtot - Qfan,             !- Program Line 58
  Set infil_flow_act = Qinf_adj,          !- Program Line 59
  Set infil_program_Qinf = Qinf_adj,      !- Program Line 60
  Set infil_program_Qfan = Qfan,          !- Program Line 61
  Set Qload = Qfan,                       !- Program Line 62
  Set Effectiveness_Sens = 0.0,           !- Program Line 63
  Set Effectiveness_Lat = 0.0,            !- Program Line 64
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 65
  Set ZoneInEnth = OASupInEnth,           !- Program Line 66
  Set ZoneInTemp = OASupInTemp,           !- Program Line 67
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 68
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 69
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 70
  Set mech_vent_house_fan_sensible_load_act = mech_vent_house_fan_sensible_load_act + FanSensToCond, !- Program Line 71
  Set mech_vent_house_fan_latent_load_act = mech_vent_house_fan_latent_load_act + FanLatToCond; !- Program Line 72

EnergyManagementSystem:Program,
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 7
  Set NVavail = natural_vent_s,           !- Program Line 8
  Set ClgSsnAvail = cool_season,          !- Program Line 9
  Set Qnv = 0,                            !- Program Line 10
  Set Qwhf = 0,                           !- Program Line 11
  Set whole_house_fan_mix_act = 0,        !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set Qwhf = WHF_Flow*Adj,                !- Program Line 20
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 21
  Set WHF_W = 0,                          !- Program Line 22
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 23
  ElseIf (NVavail > 0),                   !- Program Line 24
  Set NVArea = 0.0,                       !- Program Line 25
  Set Cs = 0.00020835087830516929,        !- Program Line 26
  Set Cw = 3.3790435817976414e-05,        !- Program Line 27
  Set Tdiff = Tin-Tout,                   !- Program Line 28
  Set dT = (@Abs Tdiff),                  !- Program Line 29
  Set Vwind = site_vw_s,                  !- Program Line 30
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 31
  Set MaxNV = 4.975557834154754,          !- Program Line 32
  Set Qnv = (@Min SGNV MaxNV),            !- Program Line 33
  EndIf,                                  !- Program Line 34
  EndIf,                                  !- Program Line 35
  Set natural_vent_flow_act = Qnv,        !- Program Line 36
  Set whole_house_fan_flow_act = Qwhf,    !- Program Line 37
  Set natural_vent_program_Qnv = Qnv,     !- Program Line 38
  Set natural_vent_program_Qwhf = Qwhf;   !- Program Line 39

EnergyManagementSystem:Program,
  total_airflows_program,                 !- Name
  Set total_infil_flow_rate = 0,          !- Program Line 1
  Set total_mechvent_flow_rate = 0,       !- Program Line 2
  Set total_natvent_flow_rate = 0,        !- Program Line 3
  Set total_whf_flow_rate = 0,            !- Program Line 4
  Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1), !- Program Line 5
  Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1), !- Program Line 6
  Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1), !- Program Line 7
  Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1); !- Program Line 8

EnergyManagementSystem:Program,
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  Set loads_htg_tot = (@Max loads_htg_tot 0), !- Program Line 6
  If clg_load_cond > 0,                   !- Program Line 7
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 0.0, !- Program Line 8
  EndIf,                                  !- Program Line 9
  Set loads_clg_tot = (@Max loads_clg_tot 0); !- Program Line 10

EnergyManagementSystem:Program,
  unit_heater_supply_fan_disaggregate_program, !- Name
  Set unit_heater_supply_fan_primary_htg = 0, !- Program Line 1
  If unit_heater_htg_coil_s > 0,          !- Program Line 2
  Set unit_heater_supply_fan_primary_htg = unit_heater_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

EnergyManagementSystem:Program,
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  Set unit_htg_unmet_hours = 0,           !- Program Line 3
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 4
  Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s, !- Program Line 5
  If unit_htg_unmet_hours > htg_unmet_hours, !- Program Line 6
  Set htg_unmet_hours = unit_htg_unmet_hours, !- Program Line 7
  EndIf,                                  !- Program Line 8
  EndIf;                                  !- Program Line 9

EnergyManagementSystem:Program,
  water_heater_EC_adj,                    !- Name
  If WarmupFlag == 0,                     !- Program Line 1
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 2
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1, !- Program Line 3
  EndIf;                                  !- Program Line 4

EnergyManagementSystem:ProgramCallingManager,
  component_loads_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  component_loads_program;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  fridge_schedule_program_calling_manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  fridge_schedule_program;                !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  furnace_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  furnace_supply_fan_disaggregate_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  infil_program_calling_manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  infil_program;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  natural_vent_program_calling_manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  natural_vent_program;                   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_airflows_program_calling_manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_airflows_program;                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_loads_program_calling_manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_loads_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  unit_heater_supply_fan_disaggregate_program_calling_manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  unit_heater_supply_fan_disaggregate_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  unmet_hours_program_calling_manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  unmet_hours_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water_heater_EC_adj_ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  water_heater_EC_adj;                    !- Program Name 1

EnergyManagementSystem:OutputVariable,
  furnace supply fan disaggregate htg primary, !- Name
  furnace_supply_fan_primary_htg,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  furnace_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  unit heater supply fan disaggregate htg primary, !- Name
  unit_heater_supply_fan_primary_htg,     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  unit_heater_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Meter,
  Electricity:Facility,                   !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  OtherFuel1:Facility,                    !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  furnace supply fan disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  furnace supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  unit heater supply fan disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  unit heater supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  FURNACE HTG COIL,                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  FURNACE HTG COIL,                       !- Key Value
  Heating Coil Ancillary NaturalGas Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  UNIT HEATER HTG COIL,                   !- Key Value
  Heating Coil OtherFuel1 Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  UNIT HEATER HTG COIL,                   !- Key Value
  Heating Coil Ancillary OtherFuel1 Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DISHWASHER,                             !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Table:Monthly,
  Peak Electricity Total,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 1,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 2,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_peakload_outvar,          !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Heating Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_htg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_peakload_outvar,          !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Cooling Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_clg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_annual_outvar,          !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_annual_outvar,          !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_roofs_annual_outvar,          !- Name
  loads_htg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_ceilings_annual_outvar,       !- Name
  loads_htg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_walls_annual_outvar,          !- Name
  loads_htg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_rim_joists_annual_outvar,     !- Name
  loads_htg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_foundation_walls_annual_outvar, !- Name
  loads_htg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_doors_annual_outvar,          !- Name
  loads_htg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_conduction_annual_outvar, !- Name
  loads_htg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_windows_solar_annual_outvar,  !- Name
  loads_htg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_conduction_annual_outvar, !- Name
  loads_htg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_skylights_solar_annual_outvar, !- Name
  loads_htg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_floors_annual_outvar,         !- Name
  loads_htg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_slabs_annual_outvar,          !- Name
  loads_htg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_internal_mass_annual_outvar,  !- Name
  loads_htg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_infil_annual_outvar,          !- Name
  loads_htg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_natvent_annual_outvar,        !- Name
  loads_htg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_mechvent_annual_outvar,       !- Name
  loads_htg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_whf_annual_outvar,            !- Name
  loads_htg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_ducts_annual_outvar,          !- Name
  loads_htg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_intgains_annual_outvar,       !- Name
  loads_htg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_lighting_annual_outvar,       !- Name
  loads_htg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_roofs_annual_outvar,          !- Name
  loads_clg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_ceilings_annual_outvar,       !- Name
  loads_clg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_walls_annual_outvar,          !- Name
  loads_clg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_rim_joists_annual_outvar,     !- Name
  loads_clg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_foundation_walls_annual_outvar, !- Name
  loads_clg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_doors_annual_outvar,          !- Name
  loads_clg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_conduction_annual_outvar, !- Name
  loads_clg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_windows_solar_annual_outvar,  !- Name
  loads_clg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_conduction_annual_outvar, !- Name
  loads_clg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_skylights_solar_annual_outvar, !- Name
  loads_clg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_floors_annual_outvar,         !- Name
  loads_clg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_slabs_annual_outvar,          !- Name
  loads_clg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_internal_mass_annual_outvar,  !- Name
  loads_clg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_infil_annual_outvar,          !- Name
  loads_clg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_natvent_annual_outvar,        !- Name
  loads_clg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_mechvent_annual_outvar,       !- Name
  loads_clg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_whf_annual_outvar,            !- Name
  loads_clg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_ducts_annual_outvar,          !- Name
  loads_clg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_intgains_annual_outvar,       !- Name
  loads_clg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_lighting_annual_outvar,       !- Name
  loads_clg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_annual_outvar,            !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_annual_outvar,            !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  OtherFuel1:Facility,                    !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  OtherFuel1:Facility,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  furnace supply fan disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  furnace supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  furnace supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  unit heater supply fan disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  unit heater supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  unit heater supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  FURNACE HTG COIL,                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  FURNACE HTG COIL,                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  FURNACE HTG COIL,                       !- Key Value
  Heating Coil Ancillary NaturalGas Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  FURNACE HTG COIL,                       !- Key Value
  Heating Coil Ancillary NaturalGas Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  UNIT HEATER HTG COIL,                   !- Key Value
  Heating Coil OtherFuel1 Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  UNIT HEATER HTG COIL,                   !- Key Value
  Heating Coil OtherFuel1 Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  UNIT HEATER HTG COIL,                   !- Key Value
  Heating Coil Ancillary OtherFuel1 Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  UNIT HEATER HTG COIL,                   !- Key Value
  Heating Coil Ancillary OtherFuel1 Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CLOTHES WASHER,                         !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DISHWASHER,                             !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Table:Monthly,
  Output Table Monthly 3,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 4,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
  Output Table Monthly 5,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 1, !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Output Table Monthly 6,                 !- Name
  2,                                      !- Digits After Decimal
  loads_htg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 2, !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Output Table Monthly 7,                 !- Name
  2,                                      !- Digits After Decimal
  loads_clg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 3, !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 4, !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 5, !- Name
  loads_htg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 6, !- Name
  loads_htg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 7, !- Name
  loads_htg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 8, !- Name
  loads_htg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 9, !- Name
  loads_htg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 10, !- Name
  loads_htg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 11, !- Name
  loads_htg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 12, !- Name
  loads_htg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 13, !- Name
  loads_htg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 14, !- Name
  loads_htg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 15, !- Name
  loads_htg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 16, !- Name
  loads_htg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 17, !- Name
  loads_htg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 18, !- Name
  loads_htg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 19, !- Name
  loads_htg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 20, !- Name
  loads_htg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 21, !- Name
  loads_htg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 22, !- Name
  loads_htg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 23, !- Name
  loads_htg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 24, !- Name
  loads_htg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 25, !- Name
  loads_clg_roofs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_roofs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 26, !- Name
  loads_clg_ceilings,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ceilings_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 27, !- Name
  loads_clg_walls,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_walls_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 28, !- Name
  loads_clg_rim_joists,                   !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_rim_joists_annual_outvar,     !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 29, !- Name
  loads_clg_foundation_walls,             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_foundation_walls_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 30, !- Name
  loads_clg_doors,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_doors_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 31, !- Name
  loads_clg_windows_conduction,           !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 32, !- Name
  loads_clg_windows_solar,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_windows_solar_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 33, !- Name
  loads_clg_skylights_conduction,         !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_conduction_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 34, !- Name
  loads_clg_skylights_solar,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_skylights_solar_annual_outvar, !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 35, !- Name
  loads_clg_floors,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_floors_annual_outvar,         !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 36, !- Name
  loads_clg_slabs,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_slabs_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 37, !- Name
  loads_clg_internal_mass,                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_internal_mass_annual_outvar,  !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 38, !- Name
  loads_clg_infil,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_infil_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 39, !- Name
  loads_clg_natvent,                      !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_natvent_annual_outvar,        !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 40, !- Name
  loads_clg_mechvent,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_mechvent_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 41, !- Name
  loads_clg_whf,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_whf_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 42, !- Name
  loads_clg_ducts,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_ducts_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 43, !- Name
  loads_clg_intgains,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_intgains_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 44, !- Name
  loads_clg_lighting,                     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  component_loads_program,                !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_lighting_annual_outvar,       !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 45, !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  Energy Management System Output Variable 46, !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  OtherFuel1:Facility,                    !- Key Name
  monthly;                                !- Reporting Frequency

